# ODIN 2.0 — User Manual

> **ODIN 2.0** — Dynamic Cost Optimizer for heat pumps. This guide walks you through first boot, the setup wizard, the complete dashboard, and every setting of the ODIN 2.0 device.

ODIN 2.0 is the standalone optimizer. It talks to your heat pump **directly over MQTT**. A pump-side device (Asgard or HeishaMon) bridges the heat pump bus to MQTT; ODIN does all forecasting, physics learning and planning on itself, and sends commands back to the pump.

---

## Table of Contents

1. [What You Need](#1-what-you-need)
2. [Known Limitations & Expectations](#2-known-limitations--expectations)
3. [License & Usage Conditions](#3-license--usage-conditions)
4. [First Boot — Wi-Fi Setup](#4-first-boot--wi-fi-setup)
5. [Setup Wizard](#5-setup-wizard)
6. [Navigating the Dashboard](#6-navigating-the-dashboard)
7. [Settings — Connection](#7-settings--connection)
8. [Settings — Heat Pump](#8-settings--heat-pump)
9. [Settings — Solver Tuning](#9-settings--solver-tuning)
10. [Settings — Location & Weather](#10-settings--location--weather)
11. [Settings — Price](#11-settings--price)
12. [Settings — Schedule](#12-settings--schedule)
13. [Settings — DHW & Legionella](#13-settings--dhw--legionella)
14. [Settings — Solar](#14-settings--solar)
15. [Monitoring — Optimization, Physics & Charts](#15-monitoring--optimization-physics--charts)
16. [Data Tab](#16-data-tab)
17. [System Tab](#17-system-tab)
18. [The Pump Side — Dialects, Asgard & HeishaMon](#18-the-pump-side--dialects-asgard--heishamon)
19. [How the Optimizer Works](#19-how-the-optimizer-works)
20. [API Data Feeds — Pushing Prices & Weather](#20-api-data-feeds--pushing-prices--weather)
21. [MQTT Integration](#21-mqtt-integration)
22. [Quick-Start Checklist](#22-quick-start-checklist)
23. [Factory Reset](#23-factory-reset)

---

## 1. What You Need

- **ODIN hardware**
- **A way to reach the heat pump**: either a pump-side device that speaks MQTT (**Asgard** or **HeishaMon**, or one of the other dialects ODIN understands — see [Section 7](#7-settings--connection)), or a pump or gateway with a **Modbus TCP** port ODIN can dial directly. An MQTT device must be connected to the **same MQTT broker** ODIN uses, or be reachable through the **HP Command URL** HTTP fallback.
- A representative **room temperature source**. ODIN plans against the real room temperature, and each zone has one channel for it: the heat pump's own room sensor, a Bluetooth room thermometer mapped under System → Bluetooth, a value pushed over the API, or a number you type under Monitoring → Overrides all feed that one channel (see [Section 15](#15-monitoring--optimization-physics--charts) and [Section 17](#17-system-tab)).
- A browser to complete initial setup
- Your location coordinates (latitude / longitude) — the setup wizard has an interactive map
- Basic knowledge of your house: heating system type, solar panel capacity (if any), heat pump rated output

> **Note:** ODIN is a standalone, local device — it requires no cloud subscription or external account. All computation runs on the device itself. It does retrieve time, weather and energy prices from the internet.

---

## 2. Known Limitations & Expectations

While ODIN is highly advanced, it is important to set the right expectations regarding what the system can and cannot do:

- **External API Dependency:** For fully automatic operation, ODIN relies on third-party servers for weather forecasts (e.g., Open-Meteo) and electricity prices (e.g., ENTSO-E). While multiple sources are supported, these external services can change their data structures, experience downtime, or alter their free tiers outside of our control. *Mitigation:* ODIN features built-in manual API endpoints (see [Section 20](#20-api-data-feeds--pushing-prices--weather)). You can push your own data locally (e.g., via Home Assistant), ensuring ODIN will always work regardless of what happens to the public APIs.
- **Solar Forecast Inaccuracy:** Solar production is calculated using weather predictions, which cannot be 100% accurate. Passing clouds, unexpected haze, or partial panel shading can cause the actual yield to be lower than the forecast. *Mitigation:* Use the **Solar Min. Ratio** parameter (see [Section 9](#solar-min-ratio)) to demand a larger share of sun coverage in an hour before ODIN is willing to treat that hour as free solar. *Better:* feed the inverter's AC counter and switch on **Measured PV Feedback** ([Production](#production--measured-pv-feedback)).
- **Fixed Value for Your Own PV:** the plan prices self-consumed solar at **25 % of the tariff** — one figure the firmware carries, not a feed-in tariff you enter. It is what decides how far sun can pull an hour's effective price down, and therefore whether an expensive hour still clears the **Stop Price** ceiling ([Section 9](#stop-price-kwh)). A different export rate on your contract is unknown to ODIN: it never plans around selling.
- **Human Factors & Unpredictable Heat Gains:** The solver learns your house's thermal behavior over time, but it cannot predict human actions. Opening windows for an hour, lighting a fireplace, cooking a large meal, or hosting a party will alter the room temperature in ways the model could not anticipate. ODIN will notice the deviation and adjust the plan for the *next* hour.
- **Hardware Overrides:** ODIN optimizes the schedule, but it cannot override the heat pump's physical safety limits or hard-coded triggers. For instance, if someone takes a very long shower and the DHW tank temperature hits the physical drop point, the heat pump will start immediately to recover the DHW tank, regardless of ODIN's cost plan.
- **Telemetry Source:** All measured data (temperatures, energy counters, operation mode) arrives over the connection you configured — from the pump-side device over MQTT, or straight from the pump's Modbus registers. If that source goes offline or its telemetry goes stale (see **Telemetry Stale Timeout**), ODIN excludes the heat pump from the plan and keeps the last plan in effect.
- **Beta Dialects:** the Ecodan MQTT dialect is the mature path. The Panasonic, Daikin and Vaillant MQTT dialects and the Modbus TCP dialects (Daikin, Luxtronik, NIBE, Adlar Aurora II) carry a **Beta** label: their register maps and command handshakes have been verified on fewer installations, so check the first days of telemetry against the pump's own display.
- **Coarse Energy Counters (FTC5 / FTC4, firmware > 12.01):** those controllers do not report real-time energy; the pump's counters only update daily, so hourly consumption per mode becomes inaccurate. *Mitigation:* set Asgard's **Energy Meter Source** to `Home Assistant or REST API` and feed a real energy meter — ODIN then counts its buckets from the meter instead of the internal counter (see [Section 18](#18-the-pump-side--dialects-asgard--heishamon)).
- **High Resolution Temperature Sensor:** It is recommended to use a temperature sensor with a **0.1°C** resolution. ODIN will be able to observe temperature changes faster and react accordingly.

---

## 3. License & Usage Conditions

ODIN is provided under a strict home-use agreement. By using the ODIN software and hardware, you agree to the following terms and conditions:

- **Personal / Home Use Only:** The system is intended strictly for private, residential use to optimize personal energy consumption.
- **No Commercial Use:** You may not use ODIN for any commercial purposes. This includes, but is not limited to, managing commercial properties, industrial applications, charging clients for optimization services, or reselling the hardware/software package as part of a commercial installation service.
- **Disclaimer of Liability:** The creators of ODIN are not responsible for any damages to your property, heating system, or home caused by using this software. Users are required to actively monitor the system to ensure it is behaving correctly and safely. Please be extra vigilant **especially when cooling**, as improper cooling operation can lead to severe condensation and water damage.
- **Limited Warranty:** A **1-year warranty** is provided against **hardware** manufacturing defects.
   * **Exclusions:** The warranty is **VOID** if failure is caused by user error, such as:
   * Physical modification or soldering by the user.
   * Water damage
   * **Accidental damage (e.g. dropping the unit, cracking the 3D printed casing).**

---

> [!TIP]
> **Optimal Placement:** To ensure a stable connection, place your Odin unit near a Wi-Fi access point or router. Due to its low power consumption, Odin can be conveniently powered directly from a spare USB port on your router or NAS.

> [!IMPORTANT]
> **Assign a Static IP Address:** For optimal reliability, please configure a static (fixed) IP address for your Odin unit. You can typically do this in your router's settings by creating a DHCP reservation using Odin's MAC address.

## 4. First Boot — Wi-Fi Setup

When ODIN boots for the first time (or after a Wi-Fi reset), it cannot connect to your home network yet. It creates its own temporary access point so you can configure it.

### Step 1 — Connect to the ODIN access point

On your phone or laptop, open Wi-Fi settings and look for a network named:

```
Odin_Setup
```

Connect to it. No password is required. The status LED is **solid blue** while the device is in AP mode (solid red means it is trying, but failing, to connect to a saved network).

### Step 2 — Set up Wi-Fi

ODIN serves its full dashboard even in access-point mode. Open a browser and go to:

[http://192.168.4.1](http://192.168.4.1)

Open the **System** tab and fill in the **Wi-Fi** card with your network's **SSID** and **Password**, then click **Save & Reboot**.

![wifi](img/wifi-setup.png)

### Step 3 — Find ODIN on your network

ODIN joins your home network and the access point disappears. It is now accessible via the IP address your router assigned to it — find it in your router's connected devices list, or try:

```
ping odin.local
```

> **Tip:** Assign a static IP to ODIN in your router settings so the address never changes.

---

## 5. Setup Wizard

The setup wizard is a guided 6-step process, opened at `http://<odin-ip>/setup`. Run it once after [First Boot](#4-first-boot--wi-fi-setup); you can re-open it at any time later. It collects the minimum configuration needed before ODIN can start optimizing.

The wizard pre-fills any values already stored in ODIN's configuration, so re-running it is safe and non-destructive.

![Setup wizard](img/setup-wizard.png)

### Step 1 — Pricing Configuration

Configure how ODIN retrieves electricity prices. A second block on the same step, **Optimization Thresholds**, asks for the cheap-hour limit and the consumption penalty that the Price card covers again later.

| Field | Description |
|-------|-------------|
| **Pricing Mode** | `Dynamic (Spot)` uses hourly day-ahead market prices. `Fixed Rate` uses a flat price you enter manually. |
| **Fixed Rate (€/kWh)** | Only shown for `Fixed Rate`. One all-in price per kWh — taxes and VAT included — used for every hour. |
| **Price Zone** | Your electricity market region (see the full zone list in [Section 11](#bidding-zone)). |
| **Data Source** | `Energy-Charts (Free)` requires no account. `ENTSO-E (Requires Token)` uses the official European exchange data and requires a free API token. `epexprijzen (NL only)` reads the Dutch day-ahead price and is described with the other sources in [Section 11](#price-source). `External API (HTTP POST)` disables automatic fetching — prices are pushed to ODIN from an external system (see [Section 20](#20-api-data-feeds--pushing-prices--weather)). |
| **ENTSO-E API Token** | Only shown when ENTSO-E is selected. Format: `xxxxxxxx-xxxx-xxxx-xxxx-xxxxxxxxxxxx`. Get one free at [transparency.entsoe.eu](https://transparency.entsoe.eu). |
| **Cheap Price Threshold** | Hours at or below this price are considered "cheap" and attract pre-heating (see [Section 9](#cheap-price-kwh)). |
| **Off-Peak kWh Penalty** | Extra cost factor applied to grid consumption during non-cheap hours (0.0–1.0). |

### Step 2 — Geographical Location

Drag the marker or click the map to set your location. ODIN uses this for the weather forecast, the solar position calculation and timezone detection. The latitude and longitude fields below the map update automatically as you move the marker.

> **Why this matters:** An incorrect location gives wrong solar irradiance data, which causes ODIN to over- or under-estimate how much of the heat pump's load your panels are covering.

### Step 3 — Solar PV System

Toggle **I have solar panels** on if you have a PV installation. Define one card per physical array with the `+ Add Array` button:

| Field | Description |
|-------|-------------|
| **Capacity (kWp)** | The peak output of this array in kilowatts-peak. |
| **Orientation (Degrees)** | The compass direction your panels face, in degrees (0 = North, 90 = East, 180 = South, 270 = West). |
| **Tilt / Pitch (Degrees)** | The angle your panels are mounted at. Flat roof = ~10°, pitched roof = ~35–45°. |
| **Efficiency (PR)** | Performance ratio — inverter, cable, soiling and temperature losses. Typical 0.82. |

Under **Solar Behavior**:

- **Solar-Only Cooling** — only run cooling mode when solar covers the load.
- **Min Solar Coverage for HP (%)** — how much of the HP load must come from solar before the solver may import cheap grid power, as a percentage (0 = off). The Settings field holds the same number as a fraction, so `50` here is `0.50` under Settings → Solver Tuning ([Section 9](#solar-min-ratio)).

If you have no solar panels, leave the toggle off. ODIN will still optimize around price. Please be advised that solar production is an **estimation** based on the parameters; the inverter's AC counter can replace that estimation later ([Section 15](#production--measured-pv-feedback)).

### Step 4 — Weather Data Source

ODIN uses outdoor temperature and solar irradiance forecasts for heat-loss modeling and solar yield prediction.

| Field | Description |
|-------|-------------|
| **Weather Source** | `Open-Meteo (Free)` requires no key for the free tier. `Visual Crossing` requires a free API key. `Manual API (HTTP POST)` disables automatic fetching — weather data must be pushed to ODIN from an external system. |
| **Open-Meteo API Key** | Optional — leave empty for the free tier. |
| **Visual Crossing API Key** | Required when Visual Crossing is selected. Get one free at [visualcrossing.com](https://www.visualcrossing.com). |

### Step 5 — Heat Pump Specifications

Enter the thermal limits of your heat pump so the solver can plan realistic loads:

| Field | Description |
|-------|-------------|
| **Max Thermal Capacity (kW)** | Absolute maximum output — check your heat pump's datasheet for the value at 7°C. |
| **Min Modulation (kW)** | Lowest stable output — typically 20–35% of max. Below this level, the HP cycles on/off instead of modulating smoothly. |

### Step 6 — MQTT Connectivity

ODIN talks to your heat pump through an MQTT broker — the pump-side device (Asgard or HeishaMon) **must be connected to the SAME broker**, or commands never reach the pump. No broker in your network? ODIN can run one itself — point the pump-side device and Home Assistant at the ODIN's IP address instead.

| Field | Description |
|-------|-------------|
| **Broker Mode** | `Use existing broker on the network` or `ODIN runs its own broker (none needed)` — the latter is the default and the easy path for an Asgard installation. |
| **Broker Address** | IP or hostname of the MQTT broker the heat pump is connected to. |
| **Port** | Broker port, `1883` by default. Fixed at 1883 when ODIN runs its own broker. |
| **Username / Password** | Optional broker credentials. Default Odin bundled MQTT broker credentials: **odin-user** / **odin-pwd** |
| **Client ID** | The name ODIN logs in under, `odin` by default. Must be unique on the broker. |
| **Topic Prefix** | Namespace prefix for all device topics (default `hp`). |
| **QoS** | Delivery level for every message: `0` most recent only, `1` at least once (recommended), `2` exactly once. |
| **HP Command URL** | Optional HTTP alternative to MQTT (see [Section 7](#7-settings--connection)). |

Click **Finish & Save**. ODIN saves all settings and opens the main dashboard; the first plan is computed with the next hourly solve.

---

## 6. Navigating the Dashboard

The dashboard has four tabs at the top:

| Tab | Purpose |
|-----|---------|
| **Monitoring** | Live plan, heat pump telemetry, physics data, 24h charts, the decision calendar and the monthly report |
| **Settings** | All configuration — Connection, Heat Pump, Solver Tuning, Location & Weather, Schedule, Price, DHW, Solar |
| **Data** | The raw 48h price and weather curves ODIN is working with |
| **System** | Device info, Wi-Fi, backups, firmware updates and logs |

The header strip keeps the pump in view at all times: **HP** (Online, Stale, or **No HP** while nothing has ever reported), **Mode** (what the pump is doing), **Feed** and **Return** water temperatures, **Delta T**, **Ambient**, **Freq** (compressor), **Flow** and **Output**, a **New Firmware** marker that jumps straight to the update when one is waiting, and a Wi-Fi indicator that reads **WiFi ERR** while the connection is down. When several heat pumps are configured, a tab per heat pump appears under those four.

On the **Settings** tab a **search box** filters every field by its own name or by the group it sits in, the card list beside it jumps to a card, and you can still **drag the cards to reorder** them or collapse any card with its header. Each card ends with its own save button — **Apply Heat Pump**, **Apply Location**, **Apply Price**, **Apply DHW**, **Apply Solar**, **Apply MQTT** — and the **Solver Tuning** card adds four more, one per group: **Apply Price Rules**, **Apply Mixing Tank**, **Apply Solar Rules** and **Apply Battery**. A field's value only reaches the device when the button governing it is pressed; the two schedule tables are the exception and save through **Compile & Send** and **Compile & Send Limits**.

On a wide screen every tab shares one content width — the width the Settings cards use — and the **Monitoring** tab lays its cards out **three across**, so the live cards, the charts and the calendar read as one band instead of a single scrolling rail. On a phone the same cards stack one per row, and a setting row keeps its label next to the selector instead of losing it to the control.

---

## 7. Settings — Connection

![Connection settings](img/settings-card-conn.png)

One card carries all of it, in three groups. **Embedded Broker** decides whether ODIN hosts the broker itself or talks to one elsewhere on your network, and **MQTT Client** whether ODIN logs in to it at all. **Pump Link** picks *how* ODIN reaches the heat pump — which MQTT dialect, or a Modbus TCP connection — and shows the address fields that choice needs. **MQTT Broker** holds the broker's address and credentials. Everything on this card takes effect at the next reboot (**System** tab).

### Connection Type

| Option | Meaning |
|--------|---------|
| **MQTT (Ecodan)** | Default. The Ecodan/Zubadan MQTT dialect — what Asgard, and any other pump-side client publishing that telemetry, speaks. |
| **MQTT (Panasonic)** *(Beta)* | The HeishaMon / Panasonic Aquarea message stream. |
| **MQTT (Daikin)**, **MQTT (Vaillant)** *(Beta)* | Those manufacturers' MQTT bridges. |
| **Modbus TCP (Daikin)**, **(Luxtronik)**, **(NIBE)**, **(Adlar Aurora II)** *(Beta)*, **(LG Therma V)** *(Beta)* | No broker involved at all: ODIN reads the pump's registers and writes its commands straight over its Modbus TCP port. |

An MQTT dialect needs a pump-side device publishing on the broker; a Modbus TCP dialect is ODIN dialling the pump, or the gateway in front of it, itself.

Each dialect expects something specific to sit — or specifically not to sit — between ODIN and the pump. The tooltip on the option you selected repeats these requirements:

| Dialect | What has to be in between |
|---------|---------------------------|
| MQTT (Ecodan) | A pump-side client publishing that JSON — Asgard or an equivalent. Topics live under the **MQTT Topic Prefix**, root `hp`. |
| MQTT (Panasonic) | HeishaMon between the pump and the broker; topics under root `panasonic_heat_pump`. |
| MQTT (Daikin) | The P1P2 serial bridge wired between the pump and the broker. |
| MQTT (Vaillant) | ebusd on an eBUS adapter, started with its MQTT and JSON options and full write access (`--mqtt --mqttjson --accesslevel=*`) — without that last one it can read but never write. |
| Modbus TCP (Daikin) | Nothing, but the pump's own Modbus TCP has to be switched on in its installer settings. |
| Modbus TCP (Luxtronik) | Nothing; switched on at the controller under SERVICE → Systemsteuerung → Konnektivität, on recent software. |
| Modbus TCP (NIBE) | Nothing on an S-series controller, but three switches there matter: Modbus TCP on (menu 7.5.9), **"Reading Modbus only"** off (it defaults to on from a recent software version), and **"IP address restriction"** empty or pointing at ODIN. The climate-pause command additionally needs **"AUX via Modbus"** in the pump menu. An F-series on the older SMO 40 controller has no Modbus TCP at all — only an RS485 card, which this transport cannot reach. |
| Modbus TCP (Adlar Aurora II) | An RS485-to-network gateway: the tank controller only has a serial port (9600 8N1), so a converter — Elfin EW11A, USR-W610, Waveshare — holds those serial settings and ODIN dials the converter. |
| Modbus TCP (LG Therma V) | An RS485-to-network gateway: the indoor unit has no LAN port, only the RS485 service interface at 9600 8N1 on the terminals marked for a third-party controller. Two DIP switches on the indoor board have to be ON before anything answers — **SW1-1** (the board is a Modbus slave, not a master) and **SW1-2** (the open protocol instead of LG's own register set). The slave id is the pump's own address, read under installer settings → Connectivity → Modbus Address: 1 or 2 on most boards, `33` on the R290 factory setting. |

### Pump IP[:port[:unit]]

Only shown for the Modbus TCP dialects. The address ODIN dials: the pump itself when it has a LAN port, otherwise the gateway in front of it. The port is the standard Modbus port `502` when you leave it out, and the slave id is `1` when you leave it out — so `192.168.2.35:502:1`, `192.168.2.35:502` and `192.168.2.35` all describe the same target. No spaces.

### Embedded Broker

Run the MQTT broker on the ODIN itself (port 1883) — no separate broker needed anywhere. ODIN then talks to its own broker, and the pump-side device and Home Assistant must be pointed at this ODIN's IP as their broker; if they point somewhere else, commands never reach the pump. Off means ODIN connects to the external **MQTT Host** below. Takes effect at the next reboot.

### MQTT Client

Whether ODIN itself logs in to the broker. **Auto** (the default) connects only when a heat pump is reached over MQTT. On a **Modbus TCP** installation there is nothing for ODIN to subscribe to — it reads the pump's registers itself — so on Auto such a device opens no broker session at all: no client in the broker's client list, no `hp/+/telemetry` subscriptions, nothing to reconnect when the broker restarts.

**On** forces the connection even on a Modbus install. Two things need it there:

- feeding ODIN a room temperature from elsewhere — publish a number on `<prefix>/<hp>/room_temp/z1` (or `z2`) and it is used like any other room sensor;
- reading the plan and its per-hour reasons from Home Assistant — the retained result on `odin/solver/result/<hp>` only exists while the client runs.

**Off** never connects. On an MQTT heat pump that also stops the pump link — no telemetry arrives, no command is ever sent — so use it only where the pump is polled over Modbus, or when you deliberately want ODIN off the broker. Takes effect at the next reboot, like the Embedded Broker switch, and the two are independent: ODIN can host a broker for other devices while keeping no client of its own.

### MQTT Broker

| Field | Description |
|-------|-------------|
| **MQTT Host** | The MQTT broker ODIN publishes telemetry to and takes commands from. The pump-side device must be connected to the **same** broker — commands sent to a broker it does not listen on are silently lost. Ignored when the Embedded Broker is on. |
| **MQTT Port** | Broker port, `1883` on nearly every broker. |
| **MQTT Username / Password** | Broker credentials, both optional; empty means ODIN logs in without authentication. The bundled broker's own defaults are `odin-user` / `odin-pwd`. |
| **MQTT Client ID** | The name ODIN logs in under (unique per device), `odin` by default. |
| **Topic Prefix** | Namespace prefix for all device topics (default `hp`). |
| **MQTT QoS** | 0 = at most once, 1 = at least once, 2 = exactly once. Default `1`. |
| **HP Command URL** | Optional HTTP alternative to MQTT (the HeishaMon/Asgard address, without the `/command` path). Commands are sent there **first** and fall back to MQTT. Useful when the pump-side device cannot join ODIN's broker. Takes effect after reboot. |

**Apply MQTT** saves the whole sub-card in one go.

The full topic layout is documented in [Section 21](#21-mqtt-integration).

---

## 8. Settings — Heat Pump

![Heat pump settings](img/settings-card-hp.png)

The three planning switches that used to sit here — **Zone-2 Solve**, **Frost Planning** and the **3-Hour Recovery Rule** — are on the **Solver Tuning** card now ([Section 9](#9-settings--solver-tuning)). What is left here is what the pump can physically do and how its telemetry is judged.

### Max Thermal Output (kW)

The absolute maximum thermal output your heat pump can deliver. The solver will never plan heat input above this value.

**How to set it:** Use the rated output at the typical outdoor temperature from your heat pump's datasheet.

| HP nameplate | Typical max output |
|--------------|-------------------|
| 5–7 kW | 6.0–7.0 kW |
| 9–12 kW | 8.0–11.0 kW |
| 14–16 kW | 12.0–15.0 kW |

> **Tip — using Max Output as a soft cap:** Setting this lower than your heat pump's physical maximum intentionally limits how hard it runs. For example, setting 7 kW on a 10 kW heat pump means ODIN will never plan more than 7 kW of heat per hour. This is useful for reducing noise at night or spreading peak electricity load.

### Min Thermal Output (kW)

The lowest thermal output your heat pump can sustain before the compressor shuts off entirely. Below this level, the heat pump cycles on and off rather than modulating continuously.

**Why it matters:** The solver uses this as a dead zone — it will never plan output between 0 and this value. This avoids short-cycling the compressor, which wastes energy and causes wear.

| HP model type | Typical min modulation |
|--------------|----------------------|
| Small modulating (4–6 kW) | 1.5–2.5 kW |
| Medium (7–12 kW) | 2.0–3.5 kW |
| Large (14–16 kW) | 3.0–5.0 kW |

### Telemetry Stale Timeout (s)

Telemetry older than this marks the heat pump **stale**; stale pumps are excluded from the plan. Raise it if your pump-side device publishes slowly; lower it if you want ODIN to react faster to a dead bridge.

### Heating Flow Limits (°C)

The bounds of the flow temperature ODIN sends to the pump while heating. Every command is clamped to these limits — no plan, correction or defrost fallback can push the flow temperature outside them.

| Field | Description |
|-------|-------------|
| **Zone 1 Min / Max** | Lower and upper bound while heating zone 1. |
| **Zone 2 Min / Max** | Bounds applied when the shared flow temperature feeds zone 2. When both zones are fed in the same hour the limits **intersect**: the effective window is the overlap of both zones' windows. |

Three sources can describe the same limit, and the order between them is fixed: **the number you enter here leads.** A limit the pump itself reports — read from its registers, or carried by a forwarder's telemetry — is used only while the field has never been entered; a blank field means "I have not decided", and that is the only state in which the pump's own number is allowed to speak. When neither has a number, ODIN falls back to its documented default: 25–35 °C while heating, a floor of 18 °C while cooling. Whatever that chain picked is then put inside the pump's physical envelope, because a flow temperature outside what the pump declares it can do takes the compressor outside the band its own protections assume; inside that envelope the card still decides. If a misconfiguration puts Min above Max, ODIN clamps Min up to Max instead of inverting the range.

A field that was never entered is shown **blank**, with the number that is in force behind it in grey: the pump's own limit where it reports one, otherwise that documented default. The grey number is a readout, not a setting — leave the field blank and both the plan and the command use it, put a number in and the card takes over. The −/+ steppers on a blank field start from that same number, so nudging one does not first have to climb up from the bottom of the allowed range.

### Cooling Flow Limits (°C)

| Field | Description |
|-------|-------------|
| **Zone 1 Min / Zone 2 Min** | Lower bound of the flow temperature while cooling — the condensation guard. A cooling target sits below the return temperature by construction, so only the floor is enforced; when both zones are fed the floors intersect. |

### From the plan's kWh to a flow temperature

Each cycle ODIN converts the plan's thermal production for the running hour into a flow-temperature target: the required water-side temperature lift follows from the planned kW and the circuit's flow rate, and the target is the return temperature plus that lift, clamped to the flow limits above.

The **flow rate is derived, not read from a sensor**: ODIN back-calculates it from the pump's own published heat output and the measured water-side temperature difference. On HeishaMon this means the optional LPHM flow kit is **not** required — the pump's regular data is enough. While the room loop is not the heat sink (DHW/legionella hours) or the temperatures are missing, the derivation is skipped and ODIN falls back to a load-proportional temperature lift between the profile's base and maximum delta.

---

## 9. Settings — Solver Tuning

![Solver tuning settings](img/settings-card-tuning.png)

Everything on this card changes *how* ODIN plans, not what the pump is allowed to do. It is split into five groups — **Price**, **Planning Rules**, **Mixing Tank**, **Solar** and **Battery** — and the search box finds a field by its group name as well as by its own. The price thresholds and the planning rules are the knobs people adjust most, which is why they sit at the top; the three planning rules apply the moment you touch them, while the Price, Mixing Tank, Solar and Battery groups each end with their own save button (**Apply Price Rules**, **Apply Mixing Tank**, **Apply Solar Rules**, **Apply Battery**) that writes only that group. The battery and buffer-store numbers, together with the button that saves them, appear only while their own switch is on: with **Use Battery for Planning** or **Use Mixing Tank for Planning** off, that group is a single row, because there is nothing there for the solver to size.

### Price

These four numbers are what the solver *does* with the price it is given; where the price comes from is the Price card ([Section 11](#11-settings--price)). They are here because they are tuning knobs: changing one changes the plan, not the market data. **Apply Price Rules** writes this group.

#### Cheap Price (€/kWh)

Any hour with a price below this threshold is treated as a "cheap" hour. During cheap hours, ODIN applies a very low comfort penalty for running above the target temperature — effectively encouraging pre-heating or aggressive DHW heating whenever prices are very low, even if solar is not available.

The threshold also sets where the **overheat exploit guard** switches on. At negative or near-negative prices ODIN earns money on every kWh it buys, so above the comfort ceiling the penalty grows quadratically instead of linearly — that guard is what stops the optimizer from heating a house it doesn't need to heat just to farm a negative tariff. Because the guard is deliberately harsh, it is scaled by how cheap the hour actually is: **dormant (pure linear penalty) at any price at or above this threshold** — including all fixed tariffs — and ramping to full strength as the price drops below it, reaching full strength at price ≤ 0. This keeps mild afternoon overshoots on a fixed tariff priced as real (mild) discomfort, while deep negative-price hours stay fully protected against the farming exploit.

**Unit:** €/kWh (not €/MWh), all-in consumer price including tax.

| Market / contract | Suggested threshold |
|-------------------|---------------------|
| NL dynamic, typical spread | `0.06` |
| BE / DE with cheap night tariff | `0.05` |
| Area with frequent negative prices | `0.02` |

#### Stop Price (€/kWh)

The ceiling on what the pump's own electricity is allowed to cost. The solver blocks production in an hour whose **effective price for the pump** sits at or above this number (0 or less = disabled). Hours blocked this way are labelled **Stop price** in the calendar view. Useful with very expensive peak tariffs.

The effective price is the tariff with your own solar taken off it: the share of the hour's draw your array covers lowers the hour, counted at **25 % of the tariff** — the value the plan puts on self-consumed PV, carried by the firmware and not a field you can set. Sun can therefore pay an hour under the ceiling rather than the ceiling ignoring the sun: at `0.37` €/kWh with 45 % of the draw covered, the hour prices at 0.37 × (1 − 0.45 × 0.75) = **0.245** €/kWh and heats under a `0.30` ceiling.

Two things this ceiling deliberately leaves alone: the twilight surcharge the plan adds to the shoulder hours for smoothing (that stays in the cost, where nudges belong), and any fixed free quantity of kilowatt-hours — an hour with no sun in it is priced at exactly its tariff.

#### kWh Penalty (€)

Flat penalty per consumed kWh (e.g. a grid fee). Shifts the solver towards solar and self-consumption. Think of it as a slider between "maximum savings" and "maximum comfort stability":

| Value | Behaviour |
|-------|-----------|
| `0.1` | Very aggressive. Large temperature swings. Maximum cost savings. |
| `0.3` | Recommended for well-insulated or passive houses with UFH. |
| `0.5` | Balanced. Good starting point for most houses. |
| `1.0` | Conservative. Pre-heats only when price difference is large. |
| `2.0` | Minimal optimisation. House stays close to target at all times. |

> **Tip:** Start at `0.5`. Reduce toward `0.3` if your house holds temperature well and you want bigger savings. Increase toward `1.0` if temperature swings feel uncomfortable.

#### Spread (€/hour)

The indifference band between near-equal hours. When two ways of spreading the same heat cost within this much of each other, ODIN is told they are equally good and takes the gentler one: instead of one hour at a high flow temperature it prefers two hours at a lower one. A floor of 2 €/h is always kept, so raising the value only ever makes the plan flatter; leave it empty for that floor. Raise it when the plan looks too peaky for your taste, lower it when you want every last cent of the price curve used.

### Planning Rules

#### Zone-2 Solve (select)

For heat pumps that can run **two independently controllable zones** (each zone with its own thermostat and setpoint — for example a ground floor and an upper floor), ODIN plans both zones. There is still only one compressor, so the zones share one capacity budget: the zone that plans first gets the full compressor capacity and the DHW slot, and the other zone plans on whatever capacity is left, hour by hour.

| Option | Meaning |
|--------|---------|
| **Off** (default) | No override — the single-zone solve runs; zone 2 is not planned. |
| **Zone 1 first** | Zone 1 plans first with full compressor capacity and the DHW slot; Zone 2 runs on residual capacity. |
| **Zone 2 first** | Zone 2 plans first with full compressor capacity and the DHW slot; Zone 1 runs on residual capacity. |

> **Note:** This only has an effect when the pump reports independently controllable zone temperatures. Without that signal ODIN plans a single zone and this selection is ignored. The direction is a property of the installation — choose it once. If one zone pass fails, ODIN degrades to the single-zone plan rather than to no plan at all.

#### Frost Planning

Off (default): the plan does not know about defrosting, and every hour is planned as if the compressor ran uninterrupted. On: ODIN expects a defrost in the cold, humid hours the forecast implies and prices those hours into the schedule — the hour is planned with the heat and the capacity the defrost will take away, high-effort work is kept out of the riskiest hours, and a hot-water or hygiene cycle that has to run in frost weather carries that risk in its own cost. Hours a defrost can change are shaded on the temperature chart (see [Section 15](#15-monitoring--optimization-physics--charts)). This is a planning assumption and not a control: the pump still decides when it actually defrosts.

#### 3-Hour Recovery Rule

On (default): a dip below your comfort floor that the house climbs out of by itself within three hours counts as cheap — the plan lets sunlight or stored heat repair it instead of buying the hours back, and those hours read **Future recovery** in the calendar. Off: plain comfort limits — every hour under the floor is charged in full, so the plan heats earlier and more often to never go under at all.

### Mixing Tank

A mixing tank sitting in front of the underfloor circuits is a second place to keep heat. The switch is off by default and the tank is then invisible to the plan — and until you turn it on this group is nothing but that switch, because there is no store to size.

| Field | Description |
|-------|-------------|
| **Use Mixing Tank for Planning** | Lets the plan fill and empty the buffer. Off (default): ODIN heats the house directly as before. |
| **Mixing Tank Volume (L)** | The tank's capacity. |
| **Mixing Tank Setpoint (°C)** | The temperature a charge is allowed to reach. |
| **Apply Mixing Tank** | Writes the two numbers above. It sits with the fields it writes, so it is only shown when the switch is on. |

A charge is only worth it when filling the tank **now** costs less per kilowatt-hour than making that heat later and pushing it straight through the house — so the buffer is filled in the cheap and sunny hours the house alone cannot absorb, never in an expensive one, and never simply because the tank is cold. A warm tank is not free to empty either: heat escapes through a bigger temperature difference, so the extra loss a warm buffer carries is weighed against every kilowatt-hour it later hands back. Hours spent filling read **Buffering (cheap)** in the calendar.

**Mixing Tank Volume** counts only as far as the pump can actually reach the water: the layer that stays cold at the bottom never arrives at the flow temperature, so roughly the lower third is treated as unreachable and left out of the usable capacity.

**Mixing Tank Setpoint** is the ceiling of a charge. The temperature ODIN commands stays a little above it — a charge that stopped exactly at the setpoint would stop delivering usable heat the moment the tank caught up — so the pump has to be able to reach that higher number: if it cannot, raise the pump's maximum flow temperature under Settings → Heat Pump, or lower the setpoint. A live **Tank Temp** readout sits under these two fields and follows the same probe rule as the hot-water tank.

**Storable Heat (kWh th)** is derived, not entered: the usable share of the volume times the gap between the tank's current temperature and its setpoint — the thermal kilowatt-hours still missing before the buffer is full.

### Solar

#### Solar Min. Ratio

How much of the heat pump's electricity in an hour must be covered by your own solar before ODIN is willing to buy cheap grid power in that hour. It stops the plan from running at moderate prices just because the hour "might" be somewhat solar-assisted. The field is a **fraction of the hour's draw between `0` and `1`**, not a percentage: `0.50` means half the hour must be solar-covered, `1.00` means it must be covered in full.

| Setting | Meaning |
|---------|---------|
| `0` | Solar coverage is ignored. Pre-heating is driven by price only. |
| `0.50` | Half the hour's draw must be solar-covered before the low penalty applies. |
| `1.00` | Solar must cover the hour completely before the low penalty applies. |

**`1.00` is the top of this field.** The solver works with the same fraction — a demand of 1.0 asks for the whole hour to be sun-powered — and the input stops there, so the buffer against a too-optimistic forecast is bought by asking for **full** coverage rather than by going above it. If the forecast keeps overshooting real production, the ratio is the wrong lever: check **Capacity (kWp)** and **Efficiency (PR)** of the array in [Section 14](#14-settings--solar) first.

Where that coverage reaches beyond this field: an hour your array covers enough is cheaper in effective euro terms, and that discounted price is what the **Stop Price** ceiling is weighed against — so **Solar Min. Ratio** decides when sun makes an hour attractive, while the coverage itself decides whether an expensive hour may run at all ([Stop Price](#stop-price-kwh)).

#### Cool Only From Solar

When enabled, cooling is only scheduled while solar production covers the consumption. Enable this if you want cooling to be completely free-of-charge (solar-only) and are comfortable with the house running slightly warm during cloudy spells. This setting only affects cooling; heating is unaffected.

### Battery

The **Battery** group is the whole of a home battery as far as ODIN is concerned: it says what is stored and how hard it can push. **Use Battery for Planning** decides whether the two numbers under it are shown at all — with the switch off there is nothing to size. Nothing here is learned: what you apply stays until you change it again.

| Field | Description |
|-------|-------------|
| **Use Battery for Planning** | Off (default): the solver plans grid-only and ignores the battery's charge entirely. On: the plan is built as usual — solar and near-free hours first — and the battery is treated as the **last** resort. |
| **Battery SoC (kWh)** | The charge in the battery right now. Set `0` if you have no battery. |
| **Battery Max Discharge (kW)** | How much power the battery can deliver at once; it caps how much the solver may assign to any single hour. |
| **Apply Battery** | Writes the two numbers above, and appears with them. |

The battery only ever feeds hours the grid would have paid for: it discharges into hours whose effective price — after solar has covered what it can — sits above your **Cheap Price** threshold, so hours the plan already runs in sunlight or in a cheap tariff are never battery-fed. Those hours carry the **Battery** reason in the calendar, and the hourly recommendation is drawn in the **Battery Discharge Plan (24h)** chart. As a sizing check: a typical 5 kWh home battery delivers around 2.5–3 kW, a 10 kWh-and-up system 5–7.5 kW. ODIN only recommends; it does not switch battery hardware (see [Section 19](#battery-integration-recommendation-only)).

---

## 10. Settings — Location & Weather

![Location settings](img/settings-card-location.png)

The card is in two groups: **Location** — latitude, longitude, bidding zone — and **Weather**, whose first row picks the source.

### Latitude / Longitude

Your geographic coordinates in decimal degrees. Essential for solar irradiance and weather forecasts.

**How to find them:** Search your address on [maps.google.com](https://maps.google.com), right-click your location, and the coordinates appear at the top of the context menu.

**Examples:** `52.3702`, `4.8952` for Amsterdam.

> **Tip:** Use the Setup Wizard's interactive map for easy coordinate entry — just drag the pin to your house.

### Bidding Zone

Selects your electricity market zone, which determines which day-ahead market data is fetched and which energy tax and VAT rates apply. All prices shown in the dashboard are **all-in consumer prices** — spot price plus applicable energy tax plus VAT — calculated using the rates for the selected zone.

#### Benelux

| Zone | Country / Region | Energy Tax | VAT |
|------|-----------------|-----------|-----|
| `NL` | Netherlands | EB + ODE (€0.109/kWh) | 21% |
| `BE` | Belgium | Excise duty (€0.050/kWh) | 6% |

#### Germany / Austria / Switzerland

| Zone | Country / Region | Energy Tax | VAT |
|------|-----------------|-----------|-----|
| `DE-LU` | Germany & Luxembourg | Stromsteuer (€0.041/kWh) | 19% |
| `DE-AT-LU` | Germany / Austria / Luxembourg (legacy zone) | Stromsteuer (€0.041/kWh) | 19% |
| `AT` | Austria | Elektrizitätsabgabe (€0.015/kWh) | 20% |
| `CH` | Switzerland | None | 8.1% |

#### France & Iberia

| Zone | Country / Region | Energy Tax | VAT |
|------|-----------------|-----------|-----|
| `FR` | France | TICFE (€0.033/kWh) | 20% |
| `ES` | Spain | Impuesto electricidad (€0.005/kWh) | 21% |
| `PT` | Portugal | Imposto especial consumo (€0.001/kWh) | 23% |

#### British Isles

| Zone | Country / Region | Energy Tax | VAT |
|------|-----------------|-----------|-----|
| `GB` | Great Britain | None | 5% |
| `IE` | Ireland | Electricity tax (€0.001/kWh) | 9% |

#### Scandinavia & Finland

| Zone | Country / Region | Energy Tax | VAT |
|------|-----------------|-----------|-----|
| `DK1` | Denmark (West) | Elafgift (€0.100/kWh) | 25% |
| `DK2` | Denmark (East) | Elafgift (€0.100/kWh) | 25% |
| `FI` | Finland | Sähkövero Class I (€0.023/kWh) | 25.5% |
| `SE1` | Sweden (North) | — (via grid operator) | 25% |
| `SE2` | Sweden (North-Central) | — (via grid operator) | 25% |
| `SE3` | Sweden (South-Central) | — (via grid operator) | 25% |
| `SE4` | Sweden (South) | — (via grid operator) | 25% |
| `NO1` | Norway (East) | — (via grid operator) | 25% |
| `NO2` | Norway (South-West) | — (via grid operator) | 25% |
| `NO3` | Norway (Central) | — (via grid operator) | 25% |
| `NO4` | Norway (North) | — (via grid operator) | 25% |
| `NO5` | Norway (West) | — (via grid operator) | 25% |

> **Note for Scandinavia:** Norway and Sweden levy their electricity tax through the grid operator's bill, not on the spot price itself. Adding it at the spot level would cause double-counting for users who already see it on their grid invoice. VAT is still applied.

#### Eastern Europe

| Zone | Country / Region | Energy Tax | VAT |
|------|-----------------|-----------|-----|
| `PL` | Poland | Akcyza (€0.010/kWh) | 23% |
| `CZ` | Czech Republic | Spotřební daň (€0.028/kWh) | 21% |
| `SK` | Slovakia | Spotrebná daň (€0.013/kWh) | 20% |
| `HU` | Hungary | Villamosenergia-adó (€0.001/kWh) | 27% |
| `RO` | Romania | Acciză (€0.003/kWh) | 19% |
| `BG` | Bulgaria | Акциз (€0.002/kWh) | 20% |
| `SI` | Slovenia | Trošarina (€0.015/kWh) | 22% |
| `HR` | Croatia | Trošarina (€0.005/kWh) | 25% |
| `EE` | Estonia | Aktsiis (€0.005/kWh) | 22% |
| `LT` | Lithuania | Akcizas (€0.001/kWh) | 21% |
| `LV` | Latvia | Akcīze (€0.001/kWh) | 21% |
| `GR` | Greece | Special consumption tax (€0.003/kWh) | 24% |
| `RS` | Serbia | None (non-EU) | 20% |

#### Italy

| Zone | Country / Region | Energy Tax | VAT |
|------|-----------------|-----------|-----|
| `IT-NORTH` | Italy (Macrozone North) | Accisa (€0.023/kWh) | 10% |

If your zone is not listed, choose the closest market zone or use **Fixed** price mode to bypass spot price fetching entirely.

### Source

| Option | Notes |
|--------|-------|
| **Open-Meteo (default)** | Free, no account or key needed. Good accuracy across Europe. Uses server-side tilted-plane irradiance (POA) calculation — more accurate than post-processing for non-south orientations. An optional API key raises the rate limit. |
| **Visual Crossing** | Alternative provider. Requires a free API key from [visualcrossing.com](https://www.visualcrossing.com). Falls back to Open-Meteo on failure. |
| **Manual** | No external fetch — temperature, solar irradiance and (optionally) relative humidity are pushed to ODIN via `POST /api/data/weather`. See [Section 20](#20-api-data-feeds--pushing-prices--weather). |

### Weather API Keys

**Open-Meteo API Key** and **Visual Crossing Key** appear under the source selector, one at a time, and each matters only for its own provider: Open-Meteo works without a key and a key only raises the rate limit, Visual Crossing needs the free key from its own site.

---

## 11. Settings — Price

![Price settings](img/settings-card-price.png)

This card answers one question: *where does the price come from?* What ODIN does with that price — cheap and stop thresholds, grid-fee penalty, smoothing band — is on the **Solver Tuning** card ([Section 9](#9-settings--solver-tuning)). Only the rows your current choice needs are on screen: pick **Fixed** and a **Fixed Price** row appears while the **Price Markup** row goes away; pick **ENTSO-E** and the token row appears; pick **Manual** and the **Prices Always Valid** row appears. Nothing is lost by hiding a row — the value you saved stays saved and comes back with the same choice.

### Price Mode

| Option | When to use |
|--------|------------|
| **Dynamic** | You have a dynamic electricity contract where the price changes every hour. ODIN fetches today's prices automatically and plans heating around the cheapest hours. |
| **Fixed** | You pay a flat rate per kWh. ODIN still optimises around comfort and solar, but all hours are treated as equal cost. |

The row directly below this selector changes with it: **Fixed** reveals **Fixed Price** and hides **Price Markup**, **Dynamic** does the opposite. **Apply Price** saves this card's rows.

### Fixed Price (€/kWh)

The flat electricity price every hour is planned at, in €/kWh — e.g. `0.280` for €0.28/kWh. Enter it **all-in** (tax and VAT included), because in this mode ODIN does not add anything on top. The row is only shown while the Price Mode is **Fixed**; switching back to **Dynamic** hides it and brings the Markup row back.

### Price Source

| Option | Description |
|--------|-------------|
| **Energy-Charts (default)** | Free, no account needed. Covers all supported European zones, **includes tax + VAT** for the selected bidding zone. Recommended for most users. |
| **ENTSO-E** | Official European energy exchange day-ahead data. Requires a free API token. More reliable in some zones. |
| **epexprijzen (NL only)** | Dutch day-ahead prices from the zonneplan feed, rebuilt into your own tariff: the published energy tax is taken off the day-ahead price, your **Price Markup** is added, then VAT layers and the regional energy tax go back on top. Settlement corrections are moved back onto the day they belong to. |
| **Manual** | No external fetch — prices must be pushed to ODIN by an external system (e.g. Home Assistant, a script, or a custom integration). See [Section 20](#20-api-data-feeds--pushing-prices--weather) for the endpoint and payload format. |

### Price Markup (€, ex VAT)

The margin your supplier adds on top of the day-ahead price. Enter it the way it appears on your contract — in **euro per kWh excluding VAT**, not as a percentage or a multiplication factor. It enters every price ODIN plans with, and on the **epexprijzen** source it is also the margin the dutche-tax reconstruction rebuilds your tariff from. The row is only shown while the Price Mode is **Dynamic**: a fixed price already is the price you pay, so there is no margin left to add.

### ENTSO-E Token

*Only shown when Price Source is set to **ENTSO-E**.* Your personal API token from the ENTSO-E Transparency Platform. Register for free at [transparency.entsoe.eu](https://transparency.entsoe.eu) and request a Web API security token in your account settings. Format: `xxxxxxxx-xxxx-xxxx-xxxx-xxxxxxxxxxxx`. The row disappears the moment you choose another source; the saved token is untouched and returns when you choose ENTSO-E again.

### Prices Always Valid

*Only shown when Price Source is set to Manual.* The uploaded manual prices become a **permanent daily pattern**: enter them once (e.g. a fixed day/night tariff) and they repeat every day — no daily re-upload. The first 24 uploaded values define the pattern. Leave off to treat each push as a one-off day (+ tomorrow padding).

---

## 12. Settings — Schedule

![Schedule settings](img/settings-card-sched.png)

The schedule defines your **comfort temperature band** for each hour of the day, per day of the week. ODIN never plans to heat above the maximum or lets the house cool below the minimum. The card carries two separate things — the hourly temperature profile and the optional per-hour power constraints — each with its own save button; on screen the constraints come first and the temperature profile below them.

### Weekly Schedule Profile

The week is edited **per day**: seven rows, **Monday** to **Sunday**, each with a bar of the temperatures that day runs. Open a day to edit, copy or clear it.

A day is in one of two states. It carries **its own blocks**, or it **follows** the last day that has its own. So a weekday profile is one day of typing, and Saturday and Sunday get their own copy only if you want them to differ. A day nothing was defined for falls back the same way, wrapping back to the last defined day of the week when no earlier day has any. The row states which applies: *own schedule*, *follows Monday*, or *nothing defined yet*.

Within a day the schedule is divided into **time blocks**. Each block applies from its start hour until the next block begins; the last block wraps around to midnight, so the hours before the first block run the last block's temperatures. The same rule one level up: a day's blocks apply from that day until the next day that carries its own.

Each block has four fields:

| Field | Description |
|-------|-------------|
| **Hour** | The hour (0–23) at which this block starts |
| **Base** | Your target ("setpoint") temperature in °C |
| **Min** | Offset below Base that is still acceptable (e.g. `-0.5` means the house can be 0.5°C below Base) |
| **Max** | Offset above Base that is still acceptable (e.g. `+1.5` means the house can be 1.5°C above Base) |

The resulting comfort band is `[Base + Min, Base + Max]`. ODIN plans heating to stay within this band at all times, shifting load to cheaper or solar hours where the band allows.

**Example schedule — the blocks of one day:**

| Hour | Base | Min | Max | Meaning |
|------|------|-----|-----|---------| 
| 0 | 21.0 | −0.5 | +1.5 | Night: 20.5–22.5°C acceptable |
| 7 | 21.5 | −0.5 | +1.5 | Morning: 21.0–23.0°C acceptable |
| 9 | 22.0 | −0.5 | +1.5 | Day: 21.5–23.5°C acceptable |
| 22 | 21.0 | −0.5 | +1.5 | Evening wind-down |

**Tips for setting the schedule:**

- **Wide bands give ODIN more freedom** to shift heating to cheap/solar hours. A ±1.5°C band is a good starting point.
- **UFH systems** can tolerate wider bands because the floor stores heat. Try Base ± 1.5°C.
- **Radiator systems** react faster and may prefer tighter bands: Base ± 0.5°C.
- **Night setback:** lower the Base by 0.5–1.0°C during sleeping hours if comfort allows. ODIN will plan accordingly.
- **Avoid setting Min = 0** (same as Base). This prevents ODIN from ever letting the house drift slightly cool during expensive hours, which reduces savings potential.

**Managing blocks:** click **ADD** to add a block, edit any field in the row, drag to reorder, **✕** to remove, then **Compile & Send** to save. Two more actions work per day: **Copy** puts what that day runs onto other days you pick, and **Clear** removes what the day owns so it follows another day again.

Two limits cover the whole week, and both are checked where a row is born — on **ADD**, **Copy** or paste — instead of at save time, so a refused week never costs you an hour of typing. A week holds **72 blocks** per schedule, and two blocks cannot start the same hour of the same day. The device refuses the same two things on the wire, so a restore or a written value cannot bring them in either.

### Energy Constraints

The **Schedule Steps** list sets a per-hour cap on either the heat pump's electrical consumption or its thermal output, and it is edited per day like the temperature profile. This is separate from the comfort schedule — where the schedule defines what temperature to maintain, constraints define how hard the heat pump is allowed to work to get there.

**Constraint Mode:**

| Mode | Description |
|------|-------------|
| **Off** | No output restrictions beyond the HP limits. |
| **Consumption Cap** | Caps the heat pump's electrical draw (kW) per the constraint schedule. Useful for homes with a limited grid connection or a smart meter limit. |
| **Output Cap** | Caps the heat pump's thermal output (kW) per the output schedule. Useful for "silent mode" — preventing high output during night hours. |

When a mode other than Off is selected, open a day and add one step per period (start hour + maximum kW), drag to reorder, then **Compile & Send Limits**. A day without its own steps follows another day's steps, exactly like the temperature blocks. The consumption and output lists are two schedules of their own; only the one your **Constraint Mode** selects goes to the device.

> **Note:** Constraints are enforced as hard limits — the solver will never produce a plan that exceeds the limit for a given hour. If the constraint is tighter than what is needed to maintain comfort, ODIN will simply plan less heating for that hour, which may cause the house temperature to drift toward (but not below) the schedule minimum. Hours where the cap left no room are labelled **Power limit** in the calendar.

---

## 13. Settings — DHW & Legionella

![DHW settings](img/settings-card-dhw.png)

### DHW Tank Volume (L)

The capacity of your domestic hot water tank. ODIN uses this to estimate the energy a scheduled DHW cycle needs, so the DHW cost in the plan is based on your actual tank instead of a guess: the bigger the tank and the larger the gap to the target temperature, the more energy the recovery takes, and the plan prices that at the COP of the chosen hour. A larger tank therefore costs more per DHW cycle, which is exactly what keeps ODIN from scheduling DHW too eagerly.

**Default:** `300`

### DHW Tank Sensor

Chooses which tank temperature ODIN uses for DHW scheduling — the trigger point, the cooling projection, and the energy estimate.

| Option | Meaning |
|--------|---------|
| **Top** | Uses the sensor at the top of the tank only. |
| **Average** | Uses the average of the top and bottom sensors. Requires the pump to report the bottom reading; otherwise the top probe is used. |

Hot water tanks stratify — the water at the top is warmer than the water underneath, so the top probe reads higher than the tank's true average temperature. If you have a secondary (bottom) tank sensor, **Average** is the more representative value.

### Tank Temp (live)

A readout rather than a setting: what the tank measures right now, refreshed with the telemetry, so you can see whether it sits in the free band or already below `(Target − Drop)`. Which of the tank's probes answers is decided by **DHW Tank Sensor** above, and the readout says which probe it used; a pump that reports no tank temperature leaves it empty.

### DHW Threshold (°C)

If the DHW temperature drops below `(Target − Drop) + Threshold`, ODIN schedules a DHW cycle during an upcoming cheap/sunny hour. **0 = disabled** — the tank then only heats via the pump's own hardware logic.

### ODIN DHW Trigger

The method used when ODIN schedules DHW. `Regular` uses the pump's ECO mode; `Forced` is faster but comes at the cost of higher consumption.

A tank the pump is already heating is not planned a second time. When the pump reports it is in hot-water mode, ODIN counts that hour as spent and schedules no new cycle over it — which is what keeps a reboot in the middle of a cycle from starting a second one on top of the running one.

### Legionella Planning

Legionella prevention can be handled in three ways:

| Mode | Meaning |
|------|---------|
| **Off** | Legionella planning disabled. |
| **Odin** | ODIN schedules the 60 °C cycle **itself**, on the selected day and no more often than every X days. It picks the hour on that day that is cheapest per euro of heat delivered — sun-covered hours count as free — and keeps an hour it has already chosen rather than moving the cycle for a cent, so the cycle does not wander. |
| **Heatpump** | The heat pump runs its own system cycle on the configured day + time. ODIN does not schedule it, but the plan **marks the window**: no DHW inside, estimated consumption/production added to the plan. |

| Field | Description |
|-------|-------------|
| **Setpoint (°C)** | Target tank temperature for sterilization. Minimum 55°C, recommended 60°C. |
| **Duration (min)** | How long the tank must stay at the setpoint. Minimum 15 minutes. If the pump cuts a soak short by switching off while the tank still sits above target minus drop, ODIN holds the command up for a while to let the soak finish, and stops doing so as soon as the tank has fallen to where a normal charge would count as complete anyway. |
| **Est. Compressor Time (min)** | Estimated time the compressor is occupied for the cycle (heating + holding). No cooling/DHW possible during this window. Default 210 min (3.5 h) for a 300 L tank. |
| **Day** | Day of the week to run the cycle. |
| **Interval (days)** | Minimum days between cycles. Prevents running more than once per interval even on the selected day. |
| **Cycle Start Time** | The time on the cycle day. In **Heatpump** mode it is the start of the pump's own cycle and ODIN reserves that window in the plan; in **Odin** mode it places nothing — the cycle is charged in the cheapest or sunniest hour of that day instead. |

Legionella hours are stamped in the plan with their own calendar reason, so a high price (stop price) never mislabels them — the cycle runs regardless of the price.

---

## 14. Settings — Solar

![Solar settings](img/settings-card-solar.png)

### PV Arrays

One card per physical array (roof row / direction). The device computes the kWp-weighted totals (power, orientation, tilt, PR, shade damping) automatically.

| Field | Description |
|-------|-------------|
| **Capacity (kWp)** | Peak output of the array. During hours when your panels produce more than the heat pump needs, the effective electricity cost drops to near zero — ODIN prefers to run then, and that discount is also what can pull an expensive hour back under the **Stop Price** ceiling ([Section 9](#stop-price-kwh)). |
| **Orientation (Degrees)** | 0 = North, 90 = East, 180 = South, 270 = West. South gives the highest midday output; east/west shift output to morning/afternoon. |
| **Tilt / Pitch (Degrees)** | Flat / low-slope roof: 10–15°. Standard pitched roof: 30–45°. Optimal for NL/BE latitude: ~35°. |
| **Efficiency (PR)** | Performance ratio — inverter efficiency, cable losses, soiling, temperature derating. String inverter ≈ 0.82, micro-inverter ≈ 0.85, central ≈ 0.78–0.80. Default `0.82`. |
| **Morning / Evening Shade** | How much of the *morning* / *evening* output survives the shade. `1.00` = clear sky, `0.50` = half the yield lost, `0.00` = fully blocked. ODIN applies the shade at full strength around sunrise/sunset and fades it to zero at midday — mirroring how a shadow is longest when the sun is low. It only reduces **panel electricity production**; it does not change the passive warmth the sun brings through your windows. |

> **Note:** If the panels have a *clear* horizon but the forecast still overshoots real production, the cause is usually **Capacity (kWp)** or **PR**, not shade — leave the shade factors at `1.00` in that case.

**Apply Solar** writes this list. The solver's solar rules — **Solar Min. Ratio** and **Cool Only From Solar** — are no longer part of it; they sit with the other planning rules in [Section 9](#9-settings--solver-tuning) and save through their own **Apply Solar Rules**. Measured production is not a Settings field either: it arrives on the **Production** sub-card under Monitoring → Physics Data → Misc ([Section 15](#production--measured-pv-feedback)).

---

## 15. Monitoring — Optimization, Physics & Charts

### Optimization Card

![Optimization card](img/monitoring-optimization.png)

The Optimization card is the solver's control panel and live status:

| Control | Description |
|---------|-------------|
| **Enable Optimization** | Master switch. When on, ODIN runs a solve on its own **every hour — 1 minute before the hour**, after the weather fetch. When off, the last plan stays in effect; "Run Optimization" still works. |
| **Run Optimization** | Runs a full solve immediately — the same one the hourly cron performs, anchored at the next wall-clock hour — so you can see how setting changes affect the plan. The resulting plan is applied like any hourly plan. |
| **Heatpump Telemetry** | Live tiles: **DHW** (tank temperature, or the time left on a cycle that is running), **Compressor**, **Defrost** and **Booster** (each with today's runtime and start count), **Prod/Cons day** (today's thermal output and electrical consumption), and per zone the room, flow and return temperature. The **Z2** tiles only appear on a two-zone installation. |
| **Current Control** | The decision ODIN is executing right now: per zone the flow temperature, the temperature drop it works with and the output it asked for; the hot-water line with tank temperature, target, drop, the start threshold from Settings → DHW and the tank volume; a soak line while a hygiene cycle holds the tank at its setpoint; and on a single-circuit installation the primary feed, return, delta and output. |

When the pump ignores the plan, the card says so out loud, in the one banner that matches what ODIN actually knows: **WRONG MODE** when the pump has reported a mode that pays no attention to the flow temperature ODIN commands, **CHECK PUMP MODE** when its mode cannot be read at all. The plan is there and correct — the pump simply is not listening. Where ODIN can read the registers behind that mode, the banner also names the one that is wrong — on an Adlar Aurora II that reads as `weather compensation is still on, so 0x0314 has to be 0` or `its slope L28 (0x0811) has to be 0` — so the fix is one setting at the pump instead of a search through all of them; where it cannot read them, the banner points at the mode of [Section 18](#required-pump-side-control-modes) this pump has to be switched to. Until that is done the pump's own curve decides every hour and ODIN can only watch.

Above the charts sits the **Time View** picker: **Live** (the cards and charts of this page), **Calendar** (the hour-by-hour reason view, below) and **Monthly Report**. While in Live mode a day can be opened for a **Date** and a **Range** of one to three days, so a weekend reads as one picture instead of twenty-four scrolling hours. The Monthly Report takes a month from a month selector and sums it up in tiles — **Month**, **Consumption**, **Production**, **Cost**, **Solar**, and the three seasonal efficiency figures **COP Heat**, **COP Cool** and **COP DHW**.

### Physics Data (Daily Averages)

![Physics card](img/monitoring-physics.png)

These values are learned automatically from your heat pump's real measured data of the last heating/cooling session and are used by the solver to model your house. Two buttons at the top, **Heating Profile** and **Cooling Profile**, choose which of the two models you are looking at. You can override any value manually — ODIN uses your overridden values until the next automatic daily update.

The card holds two collapsible sub-cards: **Season Profile** (the heating figures, the cooling figures, and a **Zone 2** block inside each group on a two-zone install) and **Universal Building Physics** (the numbers that are not season-specific — daily swing, time constant, passive solar). **Apply Physics Data** writes them back in one go. The card below it, **Misc**, carries the four blocks that are not house physics at all — **Overrides**, **DHW — Domestic Hot Water**, **Consumption** and **Production** — saved together by their own **Apply Overrides & DHW** button. The rows of all six are listed below.

| Field | Description |
|-------|-------------|
| **Heat Produced / Electricity Consumed** | kWh/day and kWh/day of the last heating session (DHW excluded). A defrost is booked here together with the heating it belongs to, never as a mode of its own. `COP = Heat / Elec`. |
| **Runtime** | Hours/day the heat pump ran in heating mode. Used to derive thermal mass. |
| **Avg Ambient / Avg Room** | Average outdoor and room temperature on heating days — the pair that determines the heat loss coefficient. |
| **Delta Room Temp** | Max − min room temperature yesterday (daily swing). Small delta = high thermal mass. |
| **Z2 variants** | The same values for zone 2 on two-zone installations (COP Z2, thermal mass Z2, heat loss Z2). |
| **Cooling fields** | The mirrored set for cooling sessions (EER, cooling runtime, cooling ambient/room averages). Kept separate to prevent seasonal drift. |
| **HL × TM Product (Tau)** | Thermal time constant of your house in hours. Higher = house holds heat longer. Learned automatically. Typical: 50–300 h. |
| **Passive Solar Factor** | kWh per W/m² irradiance — heat entering through windows from sunlight, independent of your PV panels. Learned automatically inside a hard 0.002–0.030 envelope, starting from a conservative default of 0.005; the house-type table below says what each range means. |
| **DHW block** | The hot-water figures as the solver sees them: the live tank temperature, **Target** and **Max Drop** — both read from the pump, which owns that pair, not from your settings — the **Start Threshold** you set under Settings → DHW, and the tank volume. |
| **Learned Tank Loss (1/h)** | How strongly your tank's cooling tracks the surrounding temperature, learned from measured tank drift between heating cycles; correct it by hand if you know better. **Est. Loss Now** translates it to °C/h at the current temperatures — the rate the DHW trigger timing uses. Until enough cooling intervals have been observed, ODIN falls back to a generic 0.5 °C/h. |
| **Overrides** | A sub-card of **Misc**, not of this card. **Room Temperature Override** (per zone) is that zone's room temperature, and every source shares one channel with it: a Bluetooth sensor mapped under System → Bluetooth, or a value pushed over the API. A pushed value carries no timestamp of its own — ODIN stamps it with the moment the write arrived, and that stamp is what makes it a measurement the learners accept. **Discharge Override** (per zone) forces discharge on top of whatever the pump itself asks for — and while it is on, that zone stops learning its time constant and passive-solar figures, because a forced discharge is not a measurement of your house. |
| **Consumption** | A sub-card of **Misc** with one field: an **external kWh meter**, the reading of a meter on the heat pump's own supply — a P1 port, a smart-meter entity, an S0 counter. While it is non-zero it *is* the meter for everything ODIN books: the day totals, the hour rows, the plan-versus-actual columns and the COP the planner learns. `0` is off and hands the bookkeeping back to the pump's own counter. The line under the field says which of the two is in charge and shows the pump's own counter next to it (`none` when the pump has no counter of its own); Forward whatever the meter reads — a lifetime total or a since-midnight counter: ODIN differences consecutive readings and reads a drop as the meter resetting, not as energy given back. |
| **Production** | A sub-card of **Misc**: **Solar AC Energy** (the inverter's cumulative AC counter), **Inverter Max Capacity** (its AC ceiling) and **Measured PV Feedback** (whether the counter may correct the solar forecast). The line under the fields reports the reading age, the correction in force and the number of hours behind the learned plant factor; the row below compares the last closed hour, measured against published. [Details](#production--measured-pv-feedback). |

**Typical values** (for sanity-checking what ODIN learned):

| Heat Produced (kWh/day) | Winter | Spring |
|--------------------------|--------|--------|
| Small apartment | 15–25 | 5–10 |
| Average house | 30–60 | 10–25 |
| Large passive house | 20–40 | 5–15 |

| Delta Room Temp (daily swing) | House type |
|-------------------------------|------------|
| 1.5–3.0°C | Light timber frame, radiators |
| 0.8–1.5°C | Average brick house |
| 0.2–0.6°C | Heavy concrete, UFH |
| 0.1–0.3°C | Near-passive / passive house |

| Passive Solar Factor | House type |
|----------------------|------------|
| 0.002 | No south-facing windows, heavily shaded |
| 0.003–0.006 | Normal house, some south glass |
| 0.006–0.010 | Modern house, good south glazing |
| 0.010–0.020 | Large house, many large south windows |
| 0.020–0.030 | Near-passive with extensive south glazing |

Values are learned within a hard 0.002–0.030 envelope and start at 0.005
on a new install. The factor reflects how much of your glazing actually
admits useful sunlight, so it stays bounded by the house's real window
area and glass quality. An over-estimated factor makes the solver idle
through cold hours banking on free sun that never shows up.

Derived values are shown in the **Debug JSON** rather than as editable fields: `used_heat_loss` (kW/K, learned by the day method — heat produced divided by the indoor/outdoor difference of the last heating day), `used_heating_cop` and the thermal-mass figures.

### Production — Measured PV Feedback

The **Production** sub-card (Monitoring → Physics Data → **Misc**) takes the AC energy counter of your own inverter and corrects the solar forecast with it. Saved with **Apply Overrides & DHW**.

| Field | Accepted | Description |
|-------|----------|-------------|
| **Solar AC Energy** | 0–100 000 000 kWh, two decimals, `0` = off | Cumulative inverter AC production. Successive readings are differenced; a drop is a replaced meter: that hour is dropped and the counter rebased. |
| **Inverter Max Capacity** | 0–500 kW, `0` = unknown | AC ceiling. Only used to recognise a clipped hour, which the plant-factor learner then skips. The sky correction does not need it. |
| **Measured PV Feedback** | on / off, default off | Off: the counter is displayed and nothing is corrected. |


### Charts

- **Room Temperatures (24h)** — the legend carries **Schedule Max (°C)** and **Schedule Min (°C)** (your comfort band), **Scheduled**, **Expected** and **Actual**, plus **Expected Z2** and **Actual Z2** on a two-zone installation. A coloured strip hovering above the highest visible line shows the mode that actually ran each hour — **Off**, **Hot Water**, **Heating**, **Cooling**, **Frost Protect** or **Legionella** — the x-axis label colours show the *planned* mode, and the bands follow the Season Profile picker. Six hours out of a stored day are on screen: click-drag to zoom, drag to pan, **Reset Zoom** to undo, and clicking a legend entry hides that line. When Frost Planning is on, the hours a defrost can bite into are shaded in their own colour (see [Section 9](#frost-planning)).
- **Compressor & Temperatures** — compressor frequency alongside the outdoor, flow and tank temperatures, on its own six-hours-out-of-24 window with its own pan, zoom and legend.
- **Energy Consumption (24h)** — the plan split into **Expected (Grid)** and **Expected (Solar)**, next to what the day really drew, split into **Actual Climate**, **Actual DHW** and **Actual Standby**.
- **Energy Production (24h)** — **Expected Climate**, **Expected DHW** and the sun's own share **Expected Solar**, against **Actual Climate** and **Actual DHW**.
- **Cost (24h)** — **Expected** against **Actual**.
- Consumption, production and cost carry an **Estimates** notice while the curves are model estimates rather than measured totals.
- **Battery Discharge Plan (24h)** — the recommended discharge per hour (recommendation only, see [Section 19](#battery-integration-recommendation-only)).
- **Electricity Prices (24h)** and **Weather Forecast & Solar Irradiance (24h)** — the inputs of the current plan.

### Calendar — why the solver did (or didn't) run

Switch the **Time View** to **Calendar** and open any hour to see *why* the solver planned it that way. The reason is read straight from the solver's own cost calculation for that hour — never guessed afterwards — so it can never disagree with the plan.

| Reason | Meaning |
|--------|---------|
| **—** | Nothing to say about that hour: no plan covers it — an hour in the past, or before the first solve finished. |
| **Coasting** | The heat pump was off because doing nothing was cheaper than running — the house could coast on stored heat. |
| **Comfort (limit)** | The house was at or past the edge of your comfort band, so the hard comfort penalty forced the pump to run regardless of price. |
| **Comfort (drift)** | Inside the comfort band, but the room is on the uncomfortable side of your target temperature — too warm when cooling, too cold when heating. The solver ran to hold or recover that position and stay ahead of a future hard-limit hit. This is the most common reason on a normal day. |
| **Buffering (cheap)** | The pump ran even though comfort did not ask for it. The room is on the *far* side of your target because a low grid price now beats paying for the same energy in a more expensive hour later. |
| **Buffering (later)** | Heat was banked late in the day because what applies from midnight on — a daily cap, or simply a worse price tomorrow — makes buying it now cheaper than then. |
| **Future recovery** | The room was allowed to dip below your floor because the house repairs that dip by itself within three hours: sunlight or stored heat pays for it (see [Section 9](#3-hour-recovery-rule)). |
| **Battery** | The hour was fed from the home battery rather than the grid. Only possible while the Solver Tuning battery switch is on, and only in hours priced above your Cheap Price threshold. |
| **Buffering (solar)** | Same, but specifically because your PV array is covering the draw right now. |
| **Modulation / Wear** | The load level was chosen for part-load efficiency rather than price or comfort. |
| **Energy price** | No other factor dominated — simply the cheapest hour to buy the kWh needed. |
| **Holds heat** | Nothing asked for this hour: your room was already warm enough and the power was not cheap. The pump ran a little extra anyway, to warm the house now and run less later. |
| **No named reason** | The last resort: nothing asked for the hour, the power was not cheap, and the room was not warm enough to be storing heat either. Many of these hours point at a too-narrow comfort band or a too-high **kWh Penalty**, not at the tariff. |
| **Hot water** | Hour reserved for a domestic hot water (DHW) heating cycle. |
| **Legionella** | Hour reserved for the legionella cycle (ODIN-planned slot or the pump's own system-cycle window). |
| **Stop price** | Blocked: the hour's **effective** price for the pump — the tariff after your own PV is credited, at 25 % of the tariff — sat at or above your **Stop Price** setting, so grid use was forbidden this hour. An hour the sun covers enough is not blocked, even on an expensive tariff. |
| **Solar-only** | Blocked: **Cool Only From Solar** is enabled and there wasn't enough sun. |
| **Power limit** | Blocked: your configured **energy constraint** (Consumption / Output Cap) left no room this hour. |

The last three ("blocked") reasons are worth noticing specifically — they mean the solver *wanted* to run but a setting stopped it, which is different from voluntarily coasting. If the house is drifting cold and the calendar keeps showing one of these, that setting is the first place to check.

**Reading the far side of the target.** These are ranked by *necessity*, not by which cost was biggest, and the giveaway is where the room sits relative to your target line on the chart:

- On the uncomfortable side of the target → **Comfort (drift)**. The pump had to run; a low price or free solar may well have made it cheap, but it was not the reason.
- On the far side of the target, in an hour priced *below* the day's average → **Buffering**. Comfort was already satisfied and the solver deliberately overshot to bank energy, either because PV covered it (**Buffering (solar)**) or because the grid price was simply good right now (**Buffering (cheap)**).
- On the far side of the target, in an hour *not* below that average → **Holds heat**. The same overshoot, but with nothing paying for it: the tariff lost on that hour, so it is not called **Energy price**.
- Neither side, and no factor claimed the hour → **No named reason**.

With **Use Battery for Planning** on, an hour the battery was assigned to shows **Battery** instead of **Energy price**, **Buffering (cheap)**, **Buffering (solar)**, **Modulation / Wear**, **Holds heat** or **No named reason** — the battery says *who paid*, not *why the pump ran*. **Buffering (later)** is the one label that survives that rewrite, because it names *when* the heat is used rather than who paid for it.


### What good performance looks like

- **Actual closely follows Expected** — the physics model is accurate.
- **Actual stays within the comfort band** — the solver is meeting its comfort constraints.
- **Expected rises during sunny hours without HP running** — passive solar gain is correctly modelled.
- **Expected dips slightly during expensive hours, then recovers** — heating is being shifted to cheap periods.
- It is normal that Actual and Expected sometimes do not perfectly match: opening a window, cooking, extra people or a fireplace change the temperature in ways no model can foresee. ODIN adjusts the plan for the next hour, and predictions keep improving after a few days of heating or cooling.

### What to look for when tuning

**Actual consistently higher than Expected:** The house is better insulated than the model thinks — Tau slightly underestimated. Safe, self-corrects.

**Actual consistently lower than Expected:** The house loses heat faster than modelled, or there is an unmeasured draught. Consider raising the **kWh Penalty** to plan more conservatively.

**Expected is flat during sunny hours:** The **Passive Solar Factor** may be too low. Increase slightly and monitor over a few days.

**Expected shows large swings between hours:** The comfort band may be too wide, or the kWh Penalty too low. Try 0.5–0.7 for more stable planning.

**Actual drops below Schedule Min:** The solver underestimated heat loss or overestimated solar gain. Check that Tau is realistic for your house type, and check the calendar reasons — "blocked" hours point straight at the responsible setting.

---

## 16. Data Tab

![Data tab](img/data.png)

The **Data** tab holds the **Environmental Data** the solver works from. Both charts display **48 hours**: today's 24 hours followed by tomorrow's (`+1d 0:00` … `+1d 23:00`) — the full window the solver plans over.

- **Energy Prices** — hourly all-in prices in €/kWh. Tomorrow's prices appear once published (typically from around 13:00 CET). If prices show `0` for all hours, click **Fetch Latest Data**.
- **Weather Forecast** — hourly outdoor temperature (°C) and solar irradiance (W/m²) for both days, with the timestamp of the last fetch.

When the corresponding source is set to **Manual**, the chart keeps its own upload button — **Manual Upload Prices** on the price chart, **Manual Upload Weather** on the weather chart. Each opens a window titled **Upload Day-Ahead Prices** or **Upload Weather Forecast** in which the JSON body is pasted and **Upload Data** sends it to the device: the quickest way to try a feed, to restore prices after a network outage, or to run ODIN entirely from a home system without any internet account.

Click **Fetch Latest Data** to immediately refresh both prices and weather. This is useful after changing your location or sources in Settings — always verify here that the correct data loads before relying on it for overnight planning.

ODIN fetches automatically as well: the first attempt for tomorrow's day-ahead prices runs at **14:15 CET** (when the exchanges publish them), with retries at :15/:45 as long as prices are still missing; weather refreshes every hour at :55, just before the hourly solve.

---

## 17. System Tab

![System tab](img/system.png)

| Section | Description |
|---------|-------------|
| **System Info** | Uptime, free heap (PSRAM / RAM), solve runs, last solve duration, firmware version and IP. |
| **Wi-Fi** | Enter your network's SSID and password and click **Save & Reboot** to connect. With no credentials the device runs as AP `Odin_Setup`. Hold the **BOOT** button for 5 s to erase the Wi-Fi settings. |
| **Bluetooth** | Room thermometers that announce their reading over Bluetooth. **On** makes ODIN listen to those announcements — it never pairs with, connects to, writes to or wakes a sensor. **Scan 20 s** opens a wide listening window and lists every sensor heard with its name, MAC, temperature, battery, signal level and how fresh its last beacon was; the dropdown on a row maps that sensor to **Zone 1** (and **Zone 2** on a two-zone install). A mapped sensor becomes that zone's room temperature — the plan, the flow control and the history graph all read it instead of the heat pump's own reading. ODIN listens for [BTHome](https://bthome.io) advertisements (v1 and v2); encrypted broadcasts and Xiaomi/Mijia thermometers on factory firmware are listed but unreadable — flash them with BTHome first. |
| **Settings Backup** | **Save Settings** writes every Settings/Solver value (numbers, switches, sliders, selects) to a JSON file; **Restore Settings** loads such a file back onto the device. |
| **Data Backup** | Restores a data backup made on an Asgard/ECODAN pump (System → Data Backup → Backup History / Backup Physics): **Restore History** replaces this heat pump's hourly archive, **Restore Physics** seeds the learned model values — useful when migrating from Asgard to ODIN. |
| **Firmware** | **Check for Update** asks GitHub for the newest release. When one exists, a banner appears with the version and its release notes and **Download** flashes it — nothing is flashed before you press that button. A test build is offered as **Download pre-release**, carries a **PRE-RELEASE** badge and says so in its own warning; the same badge sits next to the firmware version when the device itself runs a pre-release. **Manual Firmware Upload** flashes a `.bin` you downloaded from the releases page yourself (upload takes 20–60 s). **Reboot Device** restarts ODIN. ⚠️ **Do not power off the device during an update.** |
| **System Logs** | Live scrolling log. **Message Log** downloads the device's own log ring. **Log MQTT/Modbus** records the traffic to and from the pump — every MQTT publish, every Modbus request, answer and refusal — into a 2 MB ring in PSRAM, off by default; the counter next to the switch says how full that ring is. **Download MQTT/Modbus** saves it as `odin_msglog_…bin`: a compact recording that `scripts/msglog_decode.py` in the firmware repo turns back into a timeline. `--link` answers *"did my write land, and what did the pump refuse?"*, `--watch 0x0301` names everyone who set one register, `--topic` filters the timeline and `--json` feeds `jq`. **Debug JSON** downloads the last solve request and response payload — the primary tool for troubleshooting. **Pause** freezes the display without stopping logging; **Clear** resets the buffer. |

---

## 18. The Pump Side — Dialects, Asgard & HeishaMon

ODIN never talks to the heat pump's own bus. Depending on the **Connection Type** (Settings → Connection), either a small pump-side device does that translation, or ODIN reaches the pump over the network by itself:

| Dialect | Pump side |
|---------|-----------|
| MQTT — Ecodan | Asgard, or any client publishing that telemetry. Recommended for Ecodan/Zubadan. |
| MQTT — Panasonic | HeishaMon's native message stream. |
| MQTT — Daikin, Vaillant *(Beta)* | The manufacturer's own MQTT bridge. |
| Modbus TCP — Daikin, Luxtronik, NIBE, Adlar Aurora II *(Beta)*, LG Therma V *(Beta)* | Nothing in between on Daikin, Luxtronik and NIBE: ODIN reads the pump's registers and writes its commands straight to the pump or gateway address. The Adlar and the Therma V indoor unit have no network port of their own, so an RS485-to-network gateway sits in front of them and ODIN dials the gateway — [Section 7](#7-settings--connection) lists what each of the two has to have switched on first. |

What follows is about the two pump-side firmwares that carry the Ecodan and Panasonic dialects.

- **Asgard** (recommended) — an ESPHome firmware for a second ESP32 connected to the Ecodan/CNB5 bus. It publishes all telemetry (temperatures, energy counters, operation mode, DHW tank probes) to MQTT and executes ODIN's commands. It has its own web dashboard at its own IP.

The only contract that matters: **the pump-side device must publish and subscribe on the same broker (and topic prefix) as ODIN** — see [Section 7](#7-settings--connection) and [Section 21](#21-mqtt-integration). If it cannot join the broker, use the **HP Command URL** HTTP fallback instead.

- **HeishaMon** — ODIN also understands HeishaMon's native `main/+` message stream on the configured HP prefix. Commands still require either the shared broker or the HP Command URL. The circuit flow rate is **derived** from the pump's own published heat output and water-side temperatures, so the optional LPHM flow kit is not required. Legionella runs through the pump's native sterilization program: ODIN arms it at the planned hour and releases it when the plan leaves the slot — an idle plan never switches the pump off mid-cycle.

An MQTT dialect needs a pump-side device on the broker; a Modbus TCP dialect needs none, but changes nothing else about the contract below — ODIN still commands a flow temperature and still refuses to guess when the pump sits in a mode that cannot accept one. It only writes that number into a register instead of publishing it on a topic.

### Required pump-side control modes

ODIN commands the **flow temperature** directly, and that only works when the pump is set up for it. One table, both brands:

| Pump side | Heating | Cooling |
|-----------|---------|---------|
| **Asgard** (Ecodan/Zubadan) | Zone mode **Heat Flow Temp** | Zone mode **Cool Flow Temp** (requires a unit with the cooling option) |
| **HeishaMon** (Panasonic Aquarea) | **Heating Mode = Direct** (not the compensation curve) **and** **Z1 Sensor Settings = Water** (not thermostat/thermistor) | **Cooling Mode = Direct** (direct cool temperature, not the cool curve) |

In these modes ODIN's temperature commands are absolute flow temperatures (≈20–60 °C) — the same control surface Asgard's own optimizer uses. Wrong mode means wrong control:

- **Asgard in `Room Temp` or `Compensation Curve` mode:** ODIN's flow commands are ignored — a room-temp zone is owned by its thermostat, and a curve shift (−5..+5) is not a flow temperature.
- **HeishaMon in curve mode (Heating Mode = Compensation):** ODIN refuses to send anything rather than guessing; there is no absolute flow-temperature command in that mode.
- **HeishaMon in direct mode with a thermostat/thermistor sensor:** still supported — ODIN then writes the flow target into the high point of the heat curve instead of the direct temperature topic.

> **Tip:** On HeishaMon, check the two settings under *Advanced settings* on the HeishaMon web UI (or via the `main/Heating_Mode` and `main/Z1_Sensor_Settings` topics) before blaming ODIN for a plan that never executes — with the settings unknown or wrong, ODIN deliberately sends nothing.

### Settings on Asgard that shape what ODIN sees

These live on Asgard's own dashboard, not on ODIN:

| Setting | Effect on ODIN |
|---------|----------------|
| **Room Temperature Source** | Which temperature rides the telemetry as the room temperature: the heat pump's room thermostat, an external sensor, or a virtual thermostat. Choose the one that represents the space you want planned — buffer-tank installs should use the virtual thermostat. |
| **Heating System Type** | `UFH` / `UFH + Radiators` / `Radiators`. Drives Asgard's local flow control (how fast it moves the flow setpoint); the ODIN solver itself learns the house behaviour from data. |
| **Energy Meter Source** | `Internal Energy Meter` or `Home Assistant or REST API`. On the API option, the daily consumption forwarded to ODIN is the **kWh meter feedback** value (a real energy meter fed from HA/REST) instead of the pump's internal counter — the accurate source on controllers with coarse/daily energy counters. The selection applies to both the forwarded telemetry and Asgard's own display; a missing feedback value is forwarded as unknown rather than silently falling back to the internal counter, so the two counters never mix within a day. |

---

## 19. How the Optimizer Works

This section gives a plain-language overview of how ODIN plans. You do not need to read it to use ODIN, but it can help explain why the system behaves the way it does.

### Planning ahead

One minute before each hour, ODIN builds a complete plan for the next **48 hours**. It looks at all the information available — electricity prices, weather forecast, solar production, your current room and tank temperatures, and your comfort schedule — and decides how much to heat or cool each upcoming hour to minimise cost while staying within your comfort band.

Rather than reacting hour by hour, ODIN thinks several steps ahead. This is what allows it to pre-heat during a cheap morning window to avoid running during an expensive evening peak, and to correctly account for how the house will cool down naturally in the hours in between. Between the hourly plans, a fast adaptive loop corrects the actual command within minutes whenever real telemetry deviates from the plan.

### Learning your house

ODIN automatically learns how your house behaves from real daily measurements:

- **How fast it loses heat** — derived from the last heating session: heat produced, divided by the indoor/outdoor temperature difference over that session.
- **How much heat the structure stores** — derived from how slowly the house cools down when the heat pump is off (the daily room-temperature swing).
- **How much free solar heat enters through windows** — derived from periods when the sun is shining and the heat pump is off.
- **How fast your hot-water tank cools** — derived from tank drift between heating cycles, against the outdoor temperature.
- **How much sun the roof really gives** — with **Measured PV Feedback** on: a fast sky correction (one closed hour, measured against published) and a slow plant factor (clear, unclipped hours). Both are 1.0 while no counter arrives ([Production](#production--measured-pv-feedback)).

These values improve over the first week of operation and continue to self-correct as conditions change across seasons. Every learned value is visible (and editable) in the Physics Data card.

### What it optimises for

Each hourly plan balances three things simultaneously:

**Cost** — electricity is priced differently each hour. ODIN runs the heat pump harder during cheap hours (especially solar hours where grid cost approaches zero) and less during expensive hours, as long as your comfort limits allow.

**Comfort** — the plan generally stays within your schedule's min/max temperature band. ODIN will almost never let the house drop below your minimum or heat it beyond your maximum, regardless of price. *Exception: in shoulder months (mild weather), in case of solar irradiance, the solver might allow the temperature to dip slightly below the minimum band if it expects to be able to recover this within a few hours — that is the three-hour recovery rule of [Section 9](#3-hour-recovery-rule), which can be switched off if you never want a dip.*

**Heat pump health** — frequent compressor starts and sustained very-high or very-low loads are gently discouraged. ODIN prefers steady, efficient operation over rapid cycling.

### DHW Scheduling

ODIN is fully aware of your Domestic Hot Water (DHW) needs. Rather than letting the heat pump blindly reheat the tank whenever it drops, ODIN's optimization engine tries to schedule this heavy energy load during the cheapest or sunniest hours.

How this behaves depends on three variables: your **Target** (Setpoint), your hardware **Drop**, and ODIN's **Threshold**.

#### Example Numbers
To understand when ODIN triggers a DHW run, let's look at a tested setup with a 300L tank:
* **Target Setpoint:** 48°C
* **Hardware Drop:** 10°C (The limit where the heat pump *must* start)
* **ODIN Threshold:** 8.5°C (ODIN's planning buffer)

Using these numbers, we get two critical trigger points:
1. **The Hardware Minimum:** `Target - Drop` (48 - 10 = **38°C**). If the water hits this temperature, the heat pump ignores all schedules and starts heating immediately to protect your comfort.
2. **The ODIN Trigger:** `Hardware Minimum + Threshold` (38 + 8.5 = **46.5°C**). This is the temperature at which ODIN starts looking for a smart heating slot.

#### How the Algorithm Schedules the Slot
At the start of every hour, ODIN's optimization engine checks the current tank temperature.

1. **Triggering the search:** As soon as the tank drops below the ODIN Trigger (e.g., someone washes their hands and it drops to 46.0°C), ODIN knows a DHW run will be needed soon.
2. **Finding the best slot:** the algorithm scores the candidate hours in its planning window by what the charge would actually cost in euro — the energy the tank needs at that moment, priced at that hour's effective price after solar has covered what it can. It picks the cheapest, and where two hours cost the same it takes the later one, so the tank stays warm as long as possible — all *before* it expects the tank to drop all the way to 38°C.
3. **Locking it in:** Once the optimal hour is found, the engine **locks in the DHW run first**. Because DHW requires the heat pump to run at high temperatures (meaning space heating is paused), ODIN secures the DHW slot and then builds the rest of the space-heating plan around it to ensure they do not clash. In a two-zone home the shared tank slot is planned once, for the whole house.

#### Energy Estimate for the Locked Slot

Once a slot is locked, ODIN estimates how much electricity that DHW cycle will draw and reflects it in the plan. The estimate scales with the **DHW Tank Volume** and the gap between the tank's current temperature and the DHW target, converted to electricity at the heat pump's expected COP for that hour (a warmer source means a higher COP). This is why a larger tank produces a higher estimated cost per DHW cycle, and why the number tracks your actual tank instead of a fixed value.

#### How ODIN Foresees Tank Cooling

How urgently a DHW slot is needed depends on how fast the tank cools down. ODIN does not assume a fixed rate: it **learns your tank's cooling behaviour** by observing the tank temperature over intervals in which neither DHW nor legionella heating is running, and fitting a cooling constant against the outdoor temperature. This makes the projection season-aware — the same tank cools much faster in January than in March, because the gap to the outdoor temperature is larger.

The constant needs a handful of valid cooling intervals (roughly a day of hourly solves) before ODIN starts using it. Until then — and again for about a day after a factory reset or reflash — ODIN falls back to a generic 0.5 °C per hour. The learned value is stored on the device, so a normal restart loses nothing. It is shown as **Learned Tank Loss** in the Physics Data card, and the per-hour rate it implies as **Est. Loss Now**.

#### Dynamic Adjustments & Hardware Overrides
Because ODIN recalculates every hour, the plan is highly dynamic. If ODIN schedules a DHW run for 14:00 (the cheapest solar hour), but someone takes a 15-minute shower at 11:00, the algorithm will instantly recalculate at 12:00 to see if it needs to move the heating slot closer.

**The Hardware Override:** ODIN can only optimize what it can foresee. If someone takes a massive, long shower and drains the tank rapidly down to the hardware minimum, the physical drop point is reached. At this point, the heat pump starts automatically to recover the tank. ODIN cannot prevent this hardware safety mechanism, meaning that specific run will happen regardless of the current electricity price.

#### Opportunistic "Free" Heating
If electricity prices drop below zero (negative pricing), the algorithm overrides the normal threshold logic. It will opportunistically top up the hot water tank to its maximum target—even if the tank is only slightly depleted—because heating at that exact moment is genuinely free (or even pays you).

### Legionella Scheduling

With legionella mode set to **Odin**, the solver plans the 60 °C sterilization cycle itself. The cycle day is treated as a window rather than a clock time: the charge is booked in the hour of that day where it is cheapest per euro of heat delivered, with sun-covered hours counting as free. Once a plan has booked an hour for a cycle that still has to happen, the following solves keep that hour instead of moving it for a cent, so a cycle has a place to return to; if a cycle day passes without the tank ever reaching the setpoint, the cycle stays overdue and is re-planned at the next opportunity. A charge may also be placed on the day itself when today's hot water is going to be needed around the cycle time anyway, charging today is cheaper, and it is safe — the tank is not left anywhere near the point where the pump must start on its own. The reserved window blocks DHW and cooling. With mode **Heatpump**, the pump runs its own cycle; ODIN doesn't schedule it but reserves the window in the plan with estimated consumption/production, so the rest of the day stays coherent. In both cases the hours carry the **Legionella** calendar reason.

### Battery integration (Recommendation Only)

With **Use Battery for Planning** switched on under Settings → Solver Tuning, ODIN works out how to spend the charge you have: the plan is built grid-first as usual, and the battery is then assigned to the hours that would otherwise buy the most expensive electricity, within the discharge limit you set. This lowers the estimated grid draw during price peaks and is reflected in the cost forecast shown after each solve, and in the **Battery** reason on the calendar.

**Note:** ODIN currently only generates a discharge *schedule and recommendation*. It does not actively integrate with or control your battery hardware (yet). To actually discharge your battery according to this plan, you will need to use an external automation platform (like Home Assistant) to read ODIN's planned consumption (via MQTT or the `/api/debug` JSON) and control your battery accordingly.

---

## 20. API Data Feeds — Pushing Prices & Weather

ODIN supports two HTTP POST endpoints that let an external system — such as Home Assistant, a Node-RED flow, or any script — push electricity prices and weather data directly to the device. This replaces the built-in automatic fetchers entirely and is useful when:

- You have a non-European energy contract or a custom tariff structure not supported by Energy-Charts or ENTSO-E
- You want to feed real sensor data (outdoor temperature from a local weather station, actual PV inverter output) instead of forecast estimates
- You integrate ODIN into a broader home automation platform that already aggregates this data

Both modes store their last payload in flash, so ODIN restores the pushed data automatically after a reboot without needing an immediate re-push.

### Activating API Mode

Before pushing data, set the corresponding source to **Manual** in the Settings tab:

- **Prices:** set **Price Source** → `Manual`
- **Weather:** set **Source** → `Manual`

Once active, ODIN's background scheduler will no longer overwrite the pushed data with automatic fetches.

> **Important:** In manual price mode, ODIN expects **all-in consumer prices** (spot price + energy tax + VAT already included) in €/kWh. The tax conversion that ODIN normally applies automatically is skipped for API-pushed prices.

### POST /api/data/prices

Pushes 24–48 hours of hourly electricity prices to ODIN.

**URL:** `http://<odin-ip>/api/data/prices` — **Method:** `POST` — **Content-Type:** `application/json`

```json
{
  "prices": [0.21, 0.19, 0.18, 0.17, 0.16, 0.15, 0.14, 0.13,
             0.15, 0.22, 0.28, 0.31, 0.29, 0.26, 0.24, 0.23,
             0.25, 0.30, 0.35, 0.38, 0.34, 0.28, 0.24, 0.22,
             0.20, 0.18, 0.17, 0.16, 0.15, 0.14, 0.13, 0.12,
             0.14, 0.21, 0.27, 0.30, 0.28, 0.25, 0.23, 0.22,
             0.24, 0.29, 0.33, 0.36, 0.32, 0.27, 0.23, 0.21]
}
```

| Field | Type | Required | Description |
|-------|------|----------|-------------|
| `prices` | array of floats | Yes | Hourly all-in electricity prices in **€/kWh**, starting from hour 0 of today. Minimum 24 values; 48 recommended. |

**Rules:**

- Values must be in **€/kWh** including all taxes and VAT — not €/MWh raw spot prices.
- At least **24** values are required. Fewer returns HTTP 400.
- If fewer than 48 values are supplied, the remaining hours (tomorrow) are padded with the average of the supplied prices.
- With the **Prices Always Valid** toggle on, the first 24 values are stored as a permanent repeating daily pattern — ideal for fixed day/night tariffs: push once, never again.
- Prices are written to flash immediately and survive a reboot.

**Success response:** `{ "success": true }`

**Home Assistant example (RESTful command):**

```yaml
rest_command:
  push_odin_prices:
    url: "http://192.168.1.42/api/data/prices"
    method: POST
    content_type: "application/json"
    payload: >
      {"prices": {{ prices_list | tojson }}}
```

### POST /api/data/weather

Pushes 24–48 hours of hourly outdoor temperature and solar irradiance to ODIN.

**URL:** `http://<odin-ip>/api/data/weather` — **Method:** `POST` — **Content-Type:** `application/json`

```json
{
  "temps": [8.1, 7.6, 7.2, 6.9, 6.7, 6.5, 6.8, 7.4,
            8.3, 9.5, 10.8, 11.9, 12.6, 12.9, 12.7, 12.1,
            11.3, 10.4, 9.8, 9.3, 9.0, 8.7, 8.5, 8.2,
            8.0, 7.5, 7.1, 6.8, 6.6, 6.4, 6.7, 7.3,
            8.2, 9.4, 10.7, 11.8, 12.5, 12.8, 12.6, 12.0,
            11.2, 10.3, 9.7, 9.2, 8.9, 8.6, 8.4, 8.1],
  "solar": [0, 0, 0, 0, 0, 0, 0, 15,
            95, 210, 340, 430, 480, 460, 400, 310,
            200, 90, 20, 0, 0, 0, 0, 0,
            0, 0, 0, 0, 0, 0, 0, 18,
            100, 215, 345, 435, 485, 465, 405, 315,
            205, 95, 22, 0, 0, 0, 0, 0]
}
```

| Field | Type | Required | Description |
|-------|------|----------|-------------|
| `temps` | array of floats | Yes | Hourly outdoor air temperature in **°C**, starting from hour 0 of today. Minimum 24 values; 48 recommended. |
| `solar` | array of floats | Yes | Hourly solar irradiance in **W/m²**, plane-of-array (POA) — already corrected for your panel tilt and orientation. Minimum 24 values; 48 recommended. Negative values are clamped to 0. |
| `wind` | array of floats | No | Hourly wind speed in m/s (used for the wind COP correction). Missing hours default to a calm 2.0 m/s. |
| `humidity` | array of floats | No | Hourly forecast relative humidity in **%**, indexed exactly like `temps` (value 0 is hour 0 of today). Only 1–100 is stored. It is read by [Frost Planning](#frost-planning): outdoor temperature and humidity together decide which hours ODIN expects the pump to defrost in. Optional — see the rules below for what an omitted or short array does. |

**Rules:**

- Both `temps` and `solar` must be present; at least **24** values each, otherwise HTTP 400.
- Missing hours are padded: temperature with the array average, solar with `0` (safest assumption).
- Solar values are irradiance in **W/m²**, not production in kWh. ODIN multiplies by your configured array capacity and PR to derive expected hourly production.
- If you are supplying data from a local weather station that measures horizontal (GHI) irradiance rather than tilted-plane (POA), you will need to transpose it yourself before pushing — or use the Open-Meteo automatic source which performs this server-side.
- Data is written to flash immediately and survives a reboot.
- `humidity` is optional, and a shorter array is allowed: its values line up with `temps` hour by hour, and the hours the array does not reach stay **unknown** instead of being padded.
- Entries outside **1–100 %** are refused hour by hour — that hour reads unknown, it is never clamped to 100.
- A POST **without** a `humidity` key clears the stored humidity window rather than keeping what an earlier push supplied. That is deliberate: not sending it says this feed knows nothing about humidity, and the frost model must not keep steering on numbers nobody forecast. The `temps` and `solar` of the same push are stored as usual.
- With no humidity stored at all, Frost Planning finds no hour that can frost — an unknown hour is not counted as a mild one either — so the plan is priced as if the compressor never defrosts, the same result as leaving the switch off.
- Both feeds can be checked on the device itself with `GET /api/env_data`, documented under [Reading back what ODIN holds](#get-apienv_data--reading-back-what-odin-holds).

**Success response:** `{ "success": true }`

**Home Assistant example:**

```yaml
rest_command:
  push_odin_weather:
    url: "http://192.168.1.42/api/data/weather"
    method: POST
    content_type: "application/json"
    payload: >
      {"temps": {{ temps_list | tojson }}, "solar": {{ solar_list | tojson }}, "humidity": {{ rh_list | tojson }}}
```

`rh_list` is 48 hourly relative-humidity values in %. Leave the `humidity` key out entirely if your feed has no humidity forecast — but note that a push without it clears the humidity window, see the rules above.


### Error responses

| Code | Meaning |
|------|---------|
| `400 Bad Request` | Malformed JSON, missing array field, or fewer than 24 values supplied |
| `408 Request Timeout` | Connection dropped during upload |
| `500 Internal Server Error` | Device out of memory (should not occur under normal conditions) |

### Scheduling pushes

Both endpoints are stateless — push whenever your data updates:

- **Prices:** push once daily, shortly after day-ahead prices are published (typically 13:00–14:00 CET). Push 48 values covering today and tomorrow — or turn on **Prices Always Valid** for a fixed pattern and push once.
- **Weather:** push once per hour (or every 30 minutes) so ODIN always has the freshest forecast before its hourly solve. Each push overwrites the previous data.

> **Tip:** In Home Assistant, a Time-based automation that calls `rest_command.push_odin_prices` at 14:15 and `rest_command.push_odin_weather` every hour on the :55 mark — a few minutes before ODIN's hourly solve — is a reliable and low-overhead integration pattern.

### Feeding live values

Prices and weather are not the only things an external system can push. `POST /dashboard/set` writes one Settings/Physics field per call:

```
POST /dashboard/set
{"key": "room_override_z1", "value": 21.4}
```

| Field | Accepted | What it does |
|-------|----------|--------------|
| `room_override_z1`, `room_override_z2` | `0` (off) or 5–40 °C | That zone's room temperature. It replaces the pump's own reading wherever ODIN plans, controls or records the room. |
| `battery_soc_kwh` | 0–2000 kWh | Battery state of charge. Only planned with while battery planning is on. |
| `battery_max_discharge_kw` | 0–100 kW | Cap on the discharge ODIN may recommend. |
| `discharge_override_z1`, `discharge_override_z2` | on / off | Force buffer discharge into that zone. |
| `consumption_override_kwh` | `0` (off) or 0–1 000 000 kWh | The external kWh meter that replaces the pump's own counter ([Physics Data](#physics-data-daily-averages)). |
| `production_meter_kwh` | `0` (off) or 0–100 000 000 kWh | The inverter's cumulative AC counter; corrects the solar forecast while **Measured PV Feedback** is on ([Production](#production--measured-pv-feedback)). |
| `pv_inverter_ac_limit_kw` | `0` (unknown) or 0–500 kW | The inverter's AC ceiling; without it the plant factor is not learned. |

Push the counter every few minutes: a reading older than 20 minutes falls back to the forecast alone.

A value outside its accepted band is refused and the field keeps what it had. `0` is the off value for the two room fields and for the meter. The gap between `0` and `5 °C` on a room field is refused on purpose: it is the difference between *override off* and *a room that is being heated*, so a frosty hallway or a sensor that just came back never clears your override by accident.

A pushed room number carries no timestamp of its own. ODIN stamps it with the moment the write arrived, and that stamp is what makes it a measurement the learners accept — which is why the value has to keep arriving rather than be pushed once.

**Home Assistant:** [`automations/sync_odin.yaml`](../../automations/sync_odin.yaml) is a blueprint for exactly this — one sensor in, one field out, forwarded on a change, on a five-minute beat, and once more after a Home Assistant restart. Setup in [`automations/setup_sync.md`](../../automations/setup_sync.md).

---

## 21. MQTT Integration

With the default topic prefix `hp` and heat-pump id `hp1`:

| Direction | Topic | Content |
|-----------|-------|---------|
| Pump → ODIN | `hp/hp1/telemetry` | Full heat pump telemetry: temperatures, energy counters, operation mode, DHW probes. Published by the pump-side device (Asgard or HeishaMon). |
| Pump → ODIN | `hp/hp1/info` | Device info (opaque). |
| Pump → ODIN | `hp/hp1/room_temp/<zone>` | Zone thermostat temperatures (independent channels, own timestamps). |
| ODIN → Pump | `hp/hp1/commands/setpoint` | The commanded setpoint/operation for the current plan hour. |
| ODIN → broker | `odin/solver/result/hp1` | The full solver result (plan, prices, and the per-hour `decision_reason` labels explained in [Calendar](#calendar--why-the-solver-did-or-didnt-run)) — retained, so a late-subscribing dashboard sees the current plan immediately. |
| ODIN → broker | `odin/status` | Retained `online` presence of ODIN itself. |
| HeishaMon → ODIN | `<hp_prefix>/main/+` | HeishaMon's native message stream. |

The pump-side rows belong to the MQTT dialects. Under a **Modbus TCP** connection type there is no broker between ODIN and the pump at all — telemetry is read from the pump's registers and commands are written back to them — while ODIN still publishes the solver result and its own status to whatever broker is configured.

**Home Assistant:** point HA at the same broker (or at the ODIN's IP when using the **embedded broker**), then subscribe to the telemetry and `odin/solver/result/+` topics — they double as sensor sources. Commands from HA should go through the same `commands/setpoint` topic the solver uses.

**A Modbus TCP installation needs no MQTT at all**, and by default uses none: with **MQTT Client** on **Auto**, ODIN does not connect to a broker when every heat pump is polled over Modbus. The topics on this page then do not appear — set **MQTT Client** to **On** (and reboot) if you want the retained plan on `odin/solver/result/<hp>` or a room temperature fed in over MQTT anyway.

**Debug:** `GET /api/debug` returns the last solve request/response payload; `GET /api/stats`, `/api/version`, `/api/config`, `/api/physics`, `/api/forecast`, `/api/logs` expose live state, and `POST /api/solve` triggers a solve over HTTP.

---

## 22. Quick-Start Checklist

Use this checklist after first-time setup to confirm everything is configured correctly:

- [ ] ODIN is connected to your home Wi-Fi (dashboard loads via local IP)
- [ ] Setup Wizard completed — or all setting areas manually configured
- [ ] **Connection**: the right dialect chosen — for a Modbus TCP dialect a correct **Pump IP**, otherwise a pump-side device and ODIN on the **same broker** (or an HP Command URL configured) — and the **HP** badge in the header shows **Online**
- [ ] The pump runs in the fixed flow-temperature mode of [Section 18](#required-pump-side-control-modes); no **WRONG MODE** or **CHECK PUMP MODE** banner on the Monitoring tab
- [ ] **Latitude** and **Longitude** are set to your location
- [ ] **Bidding Zone** matches your country
- [ ] **Price Mode** is Dynamic if you have a dynamic contract, and **Price Markup** is entered as your contract states it, in €/kWh excluding VAT
- [ ] **Solar arrays** configured (or solar off)
- [ ] **Max / Min Thermal Output** match the heat pump's datasheet, and the flow limits are what your emitters can take
- [ ] **kWh Penalty** is set (start with `0.5`)
- [ ] **Weekly Schedule** has at least one day carrying blocks with sensible temperature targets
- [ ] **DHW**: tank volume, sensor and threshold set; legionella mode chosen
- [ ] Where the pump gives no usable kWh counter, an **external kWh meter** is set under Monitoring → Physics Data → Misc → **Consumption**, and the Consumption card names that meter as the one running the history
- [ ] On a PV installation the inverter's AC counter reaches ODIN and **Measured PV Feedback** is on: the Production line shows a reading age, not `no fresh reading`
- [ ] **Battery** and **Mixing Tank** are switched on only when that hardware is really there
- [ ] Go to the **Data** tab and click **Fetch Latest Data** — verify prices and weather load correctly
- [ ] Go to the **Monitoring** tab — after the next hour, the plan and chart show a successful solve

---

## 23. Factory Reset

To restore ODIN to its original settings:

1. Press and hold the **BOOT** button.
2. Keep holding while the LED warns (red) at ~4 s — continue.
3. After **5 seconds** the LED flashes rapidly and the device erases its Wi-Fi credentials and all configuration.

ODIN reboots into access-point mode (`Odin_Setup`). Repeat the [First Boot](#4-first-boot--wi-fi-setup) steps — connect to the AP, set Wi-Fi — and then run the [Setup Wizard](#5-setup-wizard) again. Learned physics and hourly history are kept; use the **System → Settings Backup** to keep a portable JSON copy of all settings, and **System → Data Backup** to restore history/physics from an older Asgard backup.
